<?xml version="1.0" encoding="UTF-8"?>
<!-- 被2012 () 使用XMLSpy v编辑的 (http://www.altova.com) by -->
<!-- 编辑使用 XMLSpy v2006 U (http://www.altova.com) 由 any (any) -->
<SCL xmlns:sznari="http://www.sznari.com" xmlns="http://www.iec.ch/61850/2003/SCL" xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:schemaLocation="http://www.iec.ch/61850/2003/SCL
E:\tool\XMLSCH~1\SchemaFile2003\SchemaFile\SCL.xsd">
	<Private type="Substation virtual terminal conection CRC">ABCDEF01</Private>
	<Header id="BP2C" version="V1.00" revision="" nameStructure="IEDName"/>
	<Communication>
		<SubNetwork name="SubNetwork_Stationbus">
			<ConnectedAP apName="S1" desc="Stationbus" iedName="TEMPLATE">
				<Address>
					<P type="IP">222.111.112.204</P>
					<P type="IP-SUBNET">255.255.255.0</P>
				</Address>
				<PhysConn type="Connection">
					<P type="Port">3-A</P>
					<P type="Type">100BaseT</P>
				</PhysConn>
			</ConnectedAP>
		</SubNetwork>
		<SubNetwork name="SubNetwork_Processbus">
			<ConnectedAP apName="G1" desc="GOOSE" iedName="TEMPLATE">
				<GSE cbName="gocb0" ldInst="PIGO">
					<Address>
						<P type="MAC-Address">01-0C-CD-01-00-C2</P>
						<P type="VLAN-ID">000</P>
						<P type="VLAN-PRIORITY">1</P>
						<P type="APPID">10C2</P>
					</Address>
					<MinTime multiplier="m" unit="s">2</MinTime>
					<MaxTime multiplier="m" unit="s">5000</MaxTime>
				</GSE>
				<PhysConn type="Connection">
					<P type="Port">4-A</P>
					<P type="Type">FOC</P>
				</PhysConn>
				<PhysConn type="RedConn">
					<P type="Port">4-B</P>
					<P type="Type">FOC</P>
				</PhysConn>
				<PhysConn type="RedConn">
					<P type="Port">4-C</P>
					<P type="Type">FOC</P>
				</PhysConn>
				<PhysConn type="RedConn">
					<P type="Port">4-D</P>
					<P type="Type">FOC</P>
				</PhysConn>
				<PhysConn type="RedConn">
					<P type="Port">4-E</P>
					<P type="Type">FOC</P>
				</PhysConn>
				<PhysConn type="RedConn">
					<P type="Port">4-F</P>
					<P type="Type">FOC</P>
				</PhysConn>
				<PhysConn type="RedConn">
					<P type="Port">4-G</P>
					<P type="Type">FOC</P>
				</PhysConn>
				<PhysConn type="RedConn">
					<P type="Port">4-H</P>
					<P type="Type">FOC</P>
				</PhysConn>
				<PhysConn type="RedConn">
					<P type="Port">4-I</P>
					<P type="Type">FOC</P>
				</PhysConn>
				<PhysConn type="RedConn">
					<P type="Port">4-J</P>
					<P type="Type">FOC</P>
				</PhysConn>
				<PhysConn type="RedConn">
					<P type="Port">4-K</P>
					<P type="Type">FOC</P>
				</PhysConn>
				<PhysConn type="RedConn">
					<P type="Port">4-L</P>
					<P type="Type">FOC</P>
				</PhysConn>
				<PhysConn type="RedConn">
					<P type="Port">4-M</P>
					<P type="Type">FOC</P>
				</PhysConn>
				<PhysConn type="RedConn">
					<P type="Port">7-A</P>
					<P type="Type">FOC</P>
				</PhysConn>
				<PhysConn type="RedConn">
					<P type="Port">7-B</P>
					<P type="Type">FOC</P>
				</PhysConn>
				<PhysConn type="RedConn">
					<P type="Port">7-C</P>
					<P type="Type">FOC</P>
				</PhysConn>
				<PhysConn type="RedConn">
					<P type="Port">7-D</P>
					<P type="Type">FOC</P>
				</PhysConn>
				<PhysConn type="RedConn">
					<P type="Port">7-E</P>
					<P type="Type">FOC</P>
				</PhysConn>
				<PhysConn type="RedConn">
					<P type="Port">7-F</P>
					<P type="Type">FOC</P>
				</PhysConn>
				<PhysConn type="RedConn">
					<P type="Port">7-G</P>
					<P type="Type">FOC</P>
				</PhysConn>
				<PhysConn type="RedConn">
					<P type="Port">7-H</P>
					<P type="Type">FOC</P>
				</PhysConn>
				<PhysConn type="RedConn">
					<P type="Port">7-I</P>
					<P type="Type">FOC</P>
				</PhysConn>
				<PhysConn type="RedConn">
					<P type="Port">7-J</P>
					<P type="Type">FOC</P>
				</PhysConn>
				<PhysConn type="RedConn">
					<P type="Port">7-K</P>
					<P type="Type">FOC</P>
				</PhysConn>
				<PhysConn type="RedConn">
					<P type="Port">7-L</P>
					<P type="Type">FOC</P>
				</PhysConn>
				<PhysConn type="RedConn">
					<P type="Port">7-M</P>
					<P type="Type">FOC</P>
				</PhysConn>
				<PhysConn type="RedConn">
					<P type="Port">10-A</P>
					<P type="Type">FOC</P>
				</PhysConn>
				<PhysConn type="RedConn">
					<P type="Port">10-B</P>
					<P type="Type">FOC</P>
				</PhysConn>
				<PhysConn type="RedConn">
					<P type="Port">10-C</P>
					<P type="Type">FOC</P>
				</PhysConn>
				<PhysConn type="RedConn">
					<P type="Port">10-D</P>
					<P type="Type">FOC</P>
				</PhysConn>
				<PhysConn type="RedConn">
					<P type="Port">10-E</P>
					<P type="Type">FOC</P>
				</PhysConn>
				<PhysConn type="RedConn">
					<P type="Port">10-F</P>
					<P type="Type">FOC</P>
				</PhysConn>
				<PhysConn type="RedConn">
					<P type="Port">10-G</P>
					<P type="Type">FOC</P>
				</PhysConn>
				<PhysConn type="RedConn">
					<P type="Port">10-H</P>
					<P type="Type">FOC</P>
				</PhysConn>
				<PhysConn type="RedConn">
					<P type="Port">10-I</P>
					<P type="Type">FOC</P>
				</PhysConn>
				<PhysConn type="RedConn">
					<P type="Port">10-J</P>
					<P type="Type">FOC</P>
				</PhysConn>
				<PhysConn type="RedConn">
					<P type="Port">10-K</P>
					<P type="Type">FOC</P>
				</PhysConn>
				<PhysConn type="RedConn">
					<P type="Port">10-L</P>
					<P type="Type">FOC</P>
				</PhysConn>
				<PhysConn type="RedConn">
					<P type="Port">10-M</P>
					<P type="Type">FOC</P>
				</PhysConn>
				<PhysConn type="RedConn">
					<P type="Port">11-A</P>
					<P type="Type">FOC</P>
				</PhysConn>
				<PhysConn type="RedConn">
					<P type="Port">11-B</P>
					<P type="Type">FOC</P>
				</PhysConn>
				<PhysConn type="RedConn">
					<P type="Port">11-C</P>
					<P type="Type">FOC</P>
				</PhysConn>
				<PhysConn type="RedConn">
					<P type="Port">11-D</P>
					<P type="Type">FOC</P>
				</PhysConn>
				<PhysConn type="RedConn">
					<P type="Port">11-E</P>
					<P type="Type">FOC</P>
				</PhysConn>
				<PhysConn type="RedConn">
					<P type="Port">11-F</P>
					<P type="Type">FOC</P>
				</PhysConn>
				<PhysConn type="RedConn">
					<P type="Port">11-G</P>
					<P type="Type">FOC</P>
				</PhysConn>
				<PhysConn type="RedConn">
					<P type="Port">11-H</P>
					<P type="Type">FOC</P>
				</PhysConn>
				<PhysConn type="RedConn">
					<P type="Port">11-I</P>
					<P type="Type">FOC</P>
				</PhysConn>
				<PhysConn type="RedConn">
					<P type="Port">11-J</P>
					<P type="Type">FOC</P>
				</PhysConn>
				<PhysConn type="RedConn">
					<P type="Port">11-K</P>
					<P type="Type">FOC</P>
				</PhysConn>
				<PhysConn type="RedConn">
					<P type="Port">11-L</P>
					<P type="Type">FOC</P>
				</PhysConn>
				<PhysConn type="RedConn">
					<P type="Port">11-M</P>
					<P type="Type">FOC</P>
				</PhysConn>
			</ConnectedAP>
			<ConnectedAP apName="M1" desc="9-2SV" iedName="TEMPLATE">
				<PhysConn type="Connection">
					<P type="Port">10-A</P>
					<P type="Type">FOC</P>
				</PhysConn>
				<PhysConn type="RedConn">
					<P type="Port">10-B</P>
					<P type="Type">FOC</P>
				</PhysConn>
				<PhysConn type="RedConn">
					<P type="Port">10-C</P>
					<P type="Type">FOC</P>
				</PhysConn>
				<PhysConn type="RedConn">
					<P type="Port">10-D</P>
					<P type="Type">FOC</P>
				</PhysConn>
				<PhysConn type="RedConn">
					<P type="Port">10-E</P>
					<P type="Type">FOC</P>
				</PhysConn>
				<PhysConn type="RedConn">
					<P type="Port">10-F</P>
					<P type="Type">FOC</P>
				</PhysConn>
				<PhysConn type="RedConn">
					<P type="Port">10-G</P>
					<P type="Type">FOC</P>
				</PhysConn>
				<PhysConn type="RedConn">
					<P type="Port">10-H</P>
					<P type="Type">FOC</P>
				</PhysConn>
				<PhysConn type="RedConn">
					<P type="Port">9-A</P>
					<P type="Type">FOC</P>
				</PhysConn>
				<PhysConn type="RedConn">
					<P type="Port">9-B</P>
					<P type="Type">FOC</P>
				</PhysConn>
				<PhysConn type="RedConn">
					<P type="Port">9-C</P>
					<P type="Type">FOC</P>
				</PhysConn>
				<PhysConn type="RedConn">
					<P type="Port">9-D</P>
					<P type="Type">FOC</P>
				</PhysConn>
				<PhysConn type="RedConn">
					<P type="Port">9-E</P>
					<P type="Type">FOC</P>
				</PhysConn>
				<PhysConn type="RedConn">
					<P type="Port">9-F</P>
					<P type="Type">FOC</P>
				</PhysConn>
				<PhysConn type="RedConn">
					<P type="Port">9-G</P>
					<P type="Type">FOC</P>
				</PhysConn>
				<PhysConn type="RedConn">
					<P type="Port">9-H</P>
					<P type="Type">FOC</P>
				</PhysConn>
				<PhysConn type="RedConn">
					<P type="Port">7-A</P>
					<P type="Type">FOC</P>
				</PhysConn>
				<PhysConn type="RedConn">
					<P type="Port">7-B</P>
					<P type="Type">FOC</P>
				</PhysConn>
				<PhysConn type="RedConn">
					<P type="Port">7-C</P>
					<P type="Type">FOC</P>
				</PhysConn>
				<PhysConn type="RedConn">
					<P type="Port">7-D</P>
					<P type="Type">FOC</P>
				</PhysConn>
				<PhysConn type="RedConn">
					<P type="Port">7-E</P>
					<P type="Type">FOC</P>
				</PhysConn>
				<PhysConn type="RedConn">
					<P type="Port">7-F</P>
					<P type="Type">FOC</P>
				</PhysConn>
				<PhysConn type="RedConn">
					<P type="Port">7-G</P>
					<P type="Type">FOC</P>
				</PhysConn>
				<PhysConn type="RedConn">
					<P type="Port">7-H</P>
					<P type="Type">FOC</P>
				</PhysConn>
				<PhysConn type="RedConn">
					<P type="Port">6-A</P>
					<P type="Type">FOC</P>
				</PhysConn>
				<PhysConn type="RedConn">
					<P type="Port">6-B</P>
					<P type="Type">FOC</P>
				</PhysConn>
				<PhysConn type="RedConn">
					<P type="Port">6-C</P>
					<P type="Type">FOC</P>
				</PhysConn>
				<PhysConn type="RedConn">
					<P type="Port">6-D</P>
					<P type="Type">FOC</P>
				</PhysConn>
				<PhysConn type="RedConn">
					<P type="Port">6-E</P>
					<P type="Type">FOC</P>
				</PhysConn>
				<PhysConn type="RedConn">
					<P type="Port">6-F</P>
					<P type="Type">FOC</P>
				</PhysConn>
				<PhysConn type="RedConn">
					<P type="Port">6-G</P>
					<P type="Type">FOC</P>
				</PhysConn>
				<PhysConn type="RedConn">
					<P type="Port">6-H</P>
					<P type="Type">FOC</P>
				</PhysConn>
			</ConnectedAP>
		</SubNetwork>
	</Communication>
	<IED name="TEMPLATE" desc="BP-2CA母线保护装置" type="BP-2CA" manufacturer="CYSR" configVersion="V1.00">
		<Private type="IED virtual terminal conection CRC">EF012345</Private>
		<Services>
			<DynAssociation/>
			<SettingGroups>
				<SGEdit/>
				<ConfSG/>
			</SettingGroups>
			<GetDirectory/>
			<GetDataObjectDefinition/>
			<DataObjectDirectory/>
			<GetDataSetValue/>
			<DataSetDirectory/>
			<ConfDataSet max="32" maxAttributes="256"/>
			<ReadWrite/>
			<TimerActivatedControl/>
			<ConfReportControl max="32"/>
			<GetCBValues/>
			<ReportSettings bufTime="Dyn" cbName="Conf" datSet="Fix" intgPd="Dyn" optFields="Dyn" rptID="Dyn" trgOps="Dyn"/>
			<FileHandling/>
			<ConfLNs fixLnInst="true" fixPrefix="true"/>
		</Services>
		<AccessPoint clock="false" desc="常规mms服务功能" name="S1" router="false">
			<Server>
				<Authentication none="true"/>
				<LDevice desc="公用" inst="LD0">
					<LN0 desc="管理逻辑节点" inst="" lnClass="LLN0" lnType="SZNR_V1.00_LLN0">
						<DataSet desc="遥测" name="dsAin1">
							<FCDA doName="TmpSv01" fc="MX" ldInst="LD0" lnClass="STMP" lnInst="1"/>
							<FCDA doName="VolSv01" fc="MX" ldInst="LD0" lnClass="SPVT" lnInst="1"/>
							<FCDA doName="TmpSv01" fc="MX" ldInst="LD0" lnClass="STMP" lnInst="2"/>
							<FCDA doName="TmpSv02" fc="MX" ldInst="LD0" lnClass="STMP" lnInst="2"/>
							<FCDA doName="TmpSv03" fc="MX" ldInst="LD0" lnClass="STMP" lnInst="2"/>
							<FCDA doName="TmpSv04" fc="MX" ldInst="LD0" lnClass="STMP" lnInst="2"/>
							<FCDA doName="TmpSv05" fc="MX" ldInst="LD0" lnClass="STMP" lnInst="2"/>
							<FCDA doName="TmpSv06" fc="MX" ldInst="LD0" lnClass="STMP" lnInst="2"/>
							<FCDA doName="TmpSv07" fc="MX" ldInst="LD0" lnClass="STMP" lnInst="2"/>
							<FCDA doName="TmpSv08" fc="MX" ldInst="LD0" lnClass="STMP" lnInst="2"/>
							<FCDA doName="TmpSv09" fc="MX" ldInst="LD0" lnClass="STMP" lnInst="2"/>
							<FCDA doName="TmpSv10" fc="MX" ldInst="LD0" lnClass="STMP" lnInst="2"/>
							<FCDA doName="TmpSv11" fc="MX" ldInst="LD0" lnClass="STMP" lnInst="2"/>
							<FCDA doName="TmpSv12" fc="MX" ldInst="LD0" lnClass="STMP" lnInst="2"/>
							<FCDA doName="TmpSv13" fc="MX" ldInst="LD0" lnClass="STMP" lnInst="2"/>
							<FCDA doName="TmpSv01" fc="MX" ldInst="LD0" lnClass="STMP" lnInst="3"/>
							<FCDA doName="TmpSv02" fc="MX" ldInst="LD0" lnClass="STMP" lnInst="3"/>
							<FCDA doName="TmpSv03" fc="MX" ldInst="LD0" lnClass="STMP" lnInst="3"/>
							<FCDA doName="TmpSv04" fc="MX" ldInst="LD0" lnClass="STMP" lnInst="3"/>
							<FCDA doName="TmpSv05" fc="MX" ldInst="LD0" lnClass="STMP" lnInst="3"/>
							<FCDA doName="TmpSv06" fc="MX" ldInst="LD0" lnClass="STMP" lnInst="3"/>
							<FCDA doName="TmpSv07" fc="MX" ldInst="LD0" lnClass="STMP" lnInst="3"/>
							<FCDA doName="TmpSv08" fc="MX" ldInst="LD0" lnClass="STMP" lnInst="3"/>
							<FCDA doName="TmpSv09" fc="MX" ldInst="LD0" lnClass="STMP" lnInst="3"/>
							<FCDA doName="TmpSv10" fc="MX" ldInst="LD0" lnClass="STMP" lnInst="3"/>
							<FCDA doName="TmpSv11" fc="MX" ldInst="LD0" lnClass="STMP" lnInst="3"/>
							<FCDA doName="TmpSv12" fc="MX" ldInst="LD0" lnClass="STMP" lnInst="3"/>
							<FCDA doName="TmpSv13" fc="MX" ldInst="LD0" lnClass="STMP" lnInst="3"/>
							<FCDA doName="TmpSv01" fc="MX" ldInst="LD0" lnClass="STMP" lnInst="4"/>
							<FCDA doName="TmpSv02" fc="MX" ldInst="LD0" lnClass="STMP" lnInst="4"/>
							<FCDA doName="TmpSv03" fc="MX" ldInst="LD0" lnClass="STMP" lnInst="4"/>
							<FCDA doName="TmpSv04" fc="MX" ldInst="LD0" lnClass="STMP" lnInst="4"/>
							<FCDA doName="TmpSv05" fc="MX" ldInst="LD0" lnClass="STMP" lnInst="4"/>
							<FCDA doName="TmpSv06" fc="MX" ldInst="LD0" lnClass="STMP" lnInst="4"/>
							<FCDA doName="TmpSv07" fc="MX" ldInst="LD0" lnClass="STMP" lnInst="4"/>
							<FCDA doName="TmpSv08" fc="MX" ldInst="LD0" lnClass="STMP" lnInst="4"/>
							<FCDA doName="TmpSv09" fc="MX" ldInst="LD0" lnClass="STMP" lnInst="4"/>
							<FCDA doName="TmpSv10" fc="MX" ldInst="LD0" lnClass="STMP" lnInst="4"/>
							<FCDA doName="TmpSv11" fc="MX" ldInst="LD0" lnClass="STMP" lnInst="4"/>
							<FCDA doName="TmpSv12" fc="MX" ldInst="LD0" lnClass="STMP" lnInst="4"/>
							<FCDA doName="TmpSv13" fc="MX" ldInst="LD0" lnClass="STMP" lnInst="4"/>
							<FCDA doName="TmpSv01" fc="MX" ldInst="LD0" lnClass="STMP" lnInst="5"/>
							<FCDA doName="TmpSv02" fc="MX" ldInst="LD0" lnClass="STMP" lnInst="5"/>
							<FCDA doName="TmpSv03" fc="MX" ldInst="LD0" lnClass="STMP" lnInst="5"/>
							<FCDA doName="TmpSv04" fc="MX" ldInst="LD0" lnClass="STMP" lnInst="5"/>
							<FCDA doName="TmpSv05" fc="MX" ldInst="LD0" lnClass="STMP" lnInst="5"/>
							<FCDA doName="TmpSv06" fc="MX" ldInst="LD0" lnClass="STMP" lnInst="5"/>
							<FCDA doName="TmpSv07" fc="MX" ldInst="LD0" lnClass="STMP" lnInst="5"/>
							<FCDA doName="TmpSv08" fc="MX" ldInst="LD0" lnClass="STMP" lnInst="5"/>
							<FCDA doName="TmpSv09" fc="MX" ldInst="LD0" lnClass="STMP" lnInst="5"/>
							<FCDA doName="TmpSv10" fc="MX" ldInst="LD0" lnClass="STMP" lnInst="5"/>
							<FCDA doName="TmpSv11" fc="MX" ldInst="LD0" lnClass="STMP" lnInst="5"/>
							<FCDA doName="TmpSv12" fc="MX" ldInst="LD0" lnClass="STMP" lnInst="5"/>
							<FCDA doName="TmpSv13" fc="MX" ldInst="LD0" lnClass="STMP" lnInst="5"/>
							<FCDA doName="TmpSv01" fc="MX" ldInst="LD0" lnClass="STMP" lnInst="6"/>
							<FCDA doName="TmpSv02" fc="MX" ldInst="LD0" lnClass="STMP" lnInst="6"/>
							<FCDA doName="TmpSv03" fc="MX" ldInst="LD0" lnClass="STMP" lnInst="6"/>
							<FCDA doName="TmpSv04" fc="MX" ldInst="LD0" lnClass="STMP" lnInst="6"/>
							<FCDA doName="TmpSv05" fc="MX" ldInst="LD0" lnClass="STMP" lnInst="6"/>
							<FCDA doName="TmpSv06" fc="MX" ldInst="LD0" lnClass="STMP" lnInst="6"/>
							<FCDA doName="TmpSv07" fc="MX" ldInst="LD0" lnClass="STMP" lnInst="6"/>
							<FCDA doName="TmpSv08" fc="MX" ldInst="LD0" lnClass="STMP" lnInst="6"/>
							<FCDA doName="TmpSv09" fc="MX" ldInst="LD0" lnClass="STMP" lnInst="6"/>
							<FCDA doName="TmpSv10" fc="MX" ldInst="LD0" lnClass="STMP" lnInst="6"/>
							<FCDA doName="TmpSv11" fc="MX" ldInst="LD0" lnClass="STMP" lnInst="6"/>
							<FCDA doName="TmpSv12" fc="MX" ldInst="LD0" lnClass="STMP" lnInst="6"/>
							<FCDA doName="TmpSv13" fc="MX" ldInst="LD0" lnClass="STMP" lnInst="6"/>
							<FCDA doName="SPowerSv01" fc="MX" ldInst="LD0" lnClass="SCLI" lnInst="1"/>
							<FCDA doName="SPowerSv02" fc="MX" ldInst="LD0" lnClass="SCLI" lnInst="1"/>
							<FCDA doName="SPowerSv03" fc="MX" ldInst="LD0" lnClass="SCLI" lnInst="1"/>
							<FCDA doName="SPowerSv04" fc="MX" ldInst="LD0" lnClass="SCLI" lnInst="1"/>
							<FCDA doName="SPowerSv05" fc="MX" ldInst="LD0" lnClass="SCLI" lnInst="1"/>
							<FCDA doName="SPowerSv06" fc="MX" ldInst="LD0" lnClass="SCLI" lnInst="1"/>
							<FCDA doName="SPowerSv07" fc="MX" ldInst="LD0" lnClass="SCLI" lnInst="1"/>
							<FCDA doName="SPowerSv08" fc="MX" ldInst="LD0" lnClass="SCLI" lnInst="1"/>
							<FCDA doName="SPowerSv09" fc="MX" ldInst="LD0" lnClass="SCLI" lnInst="1"/>
							<FCDA doName="SPowerSv10" fc="MX" ldInst="LD0" lnClass="SCLI" lnInst="1"/>
							<FCDA doName="SPowerSv11" fc="MX" ldInst="LD0" lnClass="SCLI" lnInst="1"/>
							<FCDA doName="SPowerSv12" fc="MX" ldInst="LD0" lnClass="SCLI" lnInst="1"/>
							<FCDA doName="SPowerSv13" fc="MX" ldInst="LD0" lnClass="SCLI" lnInst="1"/>
							<FCDA doName="RPowerSv01" fc="MX" ldInst="LD0" lnClass="SCLI" lnInst="1"/>
							<FCDA doName="RPowerSv02" fc="MX" ldInst="LD0" lnClass="SCLI" lnInst="1"/>
							<FCDA doName="RPowerSv03" fc="MX" ldInst="LD0" lnClass="SCLI" lnInst="1"/>
							<FCDA doName="RPowerSv04" fc="MX" ldInst="LD0" lnClass="SCLI" lnInst="1"/>
							<FCDA doName="RPowerSv05" fc="MX" ldInst="LD0" lnClass="SCLI" lnInst="1"/>
							<FCDA doName="RPowerSv06" fc="MX" ldInst="LD0" lnClass="SCLI" lnInst="1"/>
							<FCDA doName="RPowerSv07" fc="MX" ldInst="LD0" lnClass="SCLI" lnInst="1"/>
							<FCDA doName="RPowerSv08" fc="MX" ldInst="LD0" lnClass="SCLI" lnInst="1"/>
							<FCDA doName="RPowerSv09" fc="MX" ldInst="LD0" lnClass="SCLI" lnInst="1"/>
							<FCDA doName="RPowerSv10" fc="MX" ldInst="LD0" lnClass="SCLI" lnInst="1"/>
							<FCDA doName="RPowerSv11" fc="MX" ldInst="LD0" lnClass="SCLI" lnInst="1"/>
							<FCDA doName="RPowerSv12" fc="MX" ldInst="LD0" lnClass="SCLI" lnInst="1"/>
							<FCDA doName="RPowerSv13" fc="MX" ldInst="LD0" lnClass="SCLI" lnInst="1"/>
						</DataSet>
						<DataSet desc="遥测" name="dsAin2">
							<FCDA doName="SPowerSv01" fc="MX" ldInst="LD0" lnClass="SCLI" lnInst="2"/>
							<FCDA doName="SPowerSv02" fc="MX" ldInst="LD0" lnClass="SCLI" lnInst="2"/>
							<FCDA doName="SPowerSv03" fc="MX" ldInst="LD0" lnClass="SCLI" lnInst="2"/>
							<FCDA doName="SPowerSv04" fc="MX" ldInst="LD0" lnClass="SCLI" lnInst="2"/>
							<FCDA doName="SPowerSv05" fc="MX" ldInst="LD0" lnClass="SCLI" lnInst="2"/>
							<FCDA doName="SPowerSv06" fc="MX" ldInst="LD0" lnClass="SCLI" lnInst="2"/>
							<FCDA doName="SPowerSv07" fc="MX" ldInst="LD0" lnClass="SCLI" lnInst="2"/>
							<FCDA doName="SPowerSv08" fc="MX" ldInst="LD0" lnClass="SCLI" lnInst="2"/>
							<FCDA doName="SPowerSv09" fc="MX" ldInst="LD0" lnClass="SCLI" lnInst="2"/>
							<FCDA doName="SPowerSv10" fc="MX" ldInst="LD0" lnClass="SCLI" lnInst="2"/>
							<FCDA doName="SPowerSv11" fc="MX" ldInst="LD0" lnClass="SCLI" lnInst="2"/>
							<FCDA doName="SPowerSv12" fc="MX" ldInst="LD0" lnClass="SCLI" lnInst="2"/>
							<FCDA doName="SPowerSv13" fc="MX" ldInst="LD0" lnClass="SCLI" lnInst="2"/>
							<FCDA doName="RPowerSv01" fc="MX" ldInst="LD0" lnClass="SCLI" lnInst="2"/>
							<FCDA doName="RPowerSv02" fc="MX" ldInst="LD0" lnClass="SCLI" lnInst="2"/>
							<FCDA doName="RPowerSv03" fc="MX" ldInst="LD0" lnClass="SCLI" lnInst="2"/>
							<FCDA doName="RPowerSv04" fc="MX" ldInst="LD0" lnClass="SCLI" lnInst="2"/>
							<FCDA doName="RPowerSv05" fc="MX" ldInst="LD0" lnClass="SCLI" lnInst="2"/>
							<FCDA doName="RPowerSv06" fc="MX" ldInst="LD0" lnClass="SCLI" lnInst="2"/>
							<FCDA doName="RPowerSv07" fc="MX" ldInst="LD0" lnClass="SCLI" lnInst="2"/>
							<FCDA doName="RPowerSv08" fc="MX" ldInst="LD0" lnClass="SCLI" lnInst="2"/>
							<FCDA doName="RPowerSv09" fc="MX" ldInst="LD0" lnClass="SCLI" lnInst="2"/>
							<FCDA doName="RPowerSv10" fc="MX" ldInst="LD0" lnClass="SCLI" lnInst="2"/>
							<FCDA doName="RPowerSv11" fc="MX" ldInst="LD0" lnClass="SCLI" lnInst="2"/>
							<FCDA doName="RPowerSv12" fc="MX" ldInst="LD0" lnClass="SCLI" lnInst="2"/>
							<FCDA doName="RPowerSv13" fc="MX" ldInst="LD0" lnClass="SCLI" lnInst="2"/>
							<FCDA doName="SPowerSv01" fc="MX" ldInst="LD0" lnClass="SCLI" lnInst="3"/>
							<FCDA doName="SPowerSv02" fc="MX" ldInst="LD0" lnClass="SCLI" lnInst="3"/>
							<FCDA doName="SPowerSv03" fc="MX" ldInst="LD0" lnClass="SCLI" lnInst="3"/>
							<FCDA doName="SPowerSv04" fc="MX" ldInst="LD0" lnClass="SCLI" lnInst="3"/>
							<FCDA doName="SPowerSv05" fc="MX" ldInst="LD0" lnClass="SCLI" lnInst="3"/>
							<FCDA doName="SPowerSv06" fc="MX" ldInst="LD0" lnClass="SCLI" lnInst="3"/>
							<FCDA doName="SPowerSv07" fc="MX" ldInst="LD0" lnClass="SCLI" lnInst="3"/>
							<FCDA doName="SPowerSv08" fc="MX" ldInst="LD0" lnClass="SCLI" lnInst="3"/>
							<FCDA doName="SPowerSv09" fc="MX" ldInst="LD0" lnClass="SCLI" lnInst="3"/>
							<FCDA doName="SPowerSv10" fc="MX" ldInst="LD0" lnClass="SCLI" lnInst="3"/>
							<FCDA doName="SPowerSv11" fc="MX" ldInst="LD0" lnClass="SCLI" lnInst="3"/>
							<FCDA doName="SPowerSv12" fc="MX" ldInst="LD0" lnClass="SCLI" lnInst="3"/>
							<FCDA doName="SPowerSv13" fc="MX" ldInst="LD0" lnClass="SCLI" lnInst="3"/>
							<FCDA doName="RPowerSv01" fc="MX" ldInst="LD0" lnClass="SCLI" lnInst="3"/>
							<FCDA doName="RPowerSv02" fc="MX" ldInst="LD0" lnClass="SCLI" lnInst="3"/>
							<FCDA doName="RPowerSv03" fc="MX" ldInst="LD0" lnClass="SCLI" lnInst="3"/>
							<FCDA doName="RPowerSv04" fc="MX" ldInst="LD0" lnClass="SCLI" lnInst="3"/>
							<FCDA doName="RPowerSv05" fc="MX" ldInst="LD0" lnClass="SCLI" lnInst="3"/>
							<FCDA doName="RPowerSv06" fc="MX" ldInst="LD0" lnClass="SCLI" lnInst="3"/>
							<FCDA doName="RPowerSv07" fc="MX" ldInst="LD0" lnClass="SCLI" lnInst="3"/>
							<FCDA doName="RPowerSv08" fc="MX" ldInst="LD0" lnClass="SCLI" lnInst="3"/>
							<FCDA doName="RPowerSv09" fc="MX" ldInst="LD0" lnClass="SCLI" lnInst="3"/>
							<FCDA doName="RPowerSv10" fc="MX" ldInst="LD0" lnClass="SCLI" lnInst="3"/>
							<FCDA doName="RPowerSv11" fc="MX" ldInst="LD0" lnClass="SCLI" lnInst="3"/>
							<FCDA doName="RPowerSv12" fc="MX" ldInst="LD0" lnClass="SCLI" lnInst="3"/>
							<FCDA doName="RPowerSv13" fc="MX" ldInst="LD0" lnClass="SCLI" lnInst="3"/>
							<FCDA doName="SPowerSv01" fc="MX" ldInst="LD0" lnClass="SCLI" lnInst="4"/>
							<FCDA doName="SPowerSv02" fc="MX" ldInst="LD0" lnClass="SCLI" lnInst="4"/>
							<FCDA doName="SPowerSv03" fc="MX" ldInst="LD0" lnClass="SCLI" lnInst="4"/>
							<FCDA doName="SPowerSv04" fc="MX" ldInst="LD0" lnClass="SCLI" lnInst="4"/>
							<FCDA doName="SPowerSv05" fc="MX" ldInst="LD0" lnClass="SCLI" lnInst="4"/>
							<FCDA doName="SPowerSv06" fc="MX" ldInst="LD0" lnClass="SCLI" lnInst="4"/>
							<FCDA doName="SPowerSv07" fc="MX" ldInst="LD0" lnClass="SCLI" lnInst="4"/>
							<FCDA doName="SPowerSv08" fc="MX" ldInst="LD0" lnClass="SCLI" lnInst="4"/>
							<FCDA doName="SPowerSv09" fc="MX" ldInst="LD0" lnClass="SCLI" lnInst="4"/>
							<FCDA doName="SPowerSv10" fc="MX" ldInst="LD0" lnClass="SCLI" lnInst="4"/>
							<FCDA doName="SPowerSv11" fc="MX" ldInst="LD0" lnClass="SCLI" lnInst="4"/>
							<FCDA doName="SPowerSv12" fc="MX" ldInst="LD0" lnClass="SCLI" lnInst="4"/>
							<FCDA doName="SPowerSv13" fc="MX" ldInst="LD0" lnClass="SCLI" lnInst="4"/>
							<FCDA doName="RPowerSv01" fc="MX" ldInst="LD0" lnClass="SCLI" lnInst="4"/>
							<FCDA doName="RPowerSv02" fc="MX" ldInst="LD0" lnClass="SCLI" lnInst="4"/>
							<FCDA doName="RPowerSv03" fc="MX" ldInst="LD0" lnClass="SCLI" lnInst="4"/>
							<FCDA doName="RPowerSv04" fc="MX" ldInst="LD0" lnClass="SCLI" lnInst="4"/>
							<FCDA doName="RPowerSv05" fc="MX" ldInst="LD0" lnClass="SCLI" lnInst="4"/>
							<FCDA doName="RPowerSv06" fc="MX" ldInst="LD0" lnClass="SCLI" lnInst="4"/>
							<FCDA doName="RPowerSv07" fc="MX" ldInst="LD0" lnClass="SCLI" lnInst="4"/>
							<FCDA doName="RPowerSv08" fc="MX" ldInst="LD0" lnClass="SCLI" lnInst="4"/>
							<FCDA doName="RPowerSv09" fc="MX" ldInst="LD0" lnClass="SCLI" lnInst="4"/>
							<FCDA doName="RPowerSv10" fc="MX" ldInst="LD0" lnClass="SCLI" lnInst="4"/>
							<FCDA doName="RPowerSv11" fc="MX" ldInst="LD0" lnClass="SCLI" lnInst="4"/>
							<FCDA doName="RPowerSv12" fc="MX" ldInst="LD0" lnClass="SCLI" lnInst="4"/>
							<FCDA doName="RPowerSv13" fc="MX" ldInst="LD0" lnClass="SCLI" lnInst="4"/>
							<FCDA doName="SPowerSv01" fc="MX" ldInst="LD0" lnClass="SCLI" lnInst="5"/>
							<FCDA doName="SPowerSv02" fc="MX" ldInst="LD0" lnClass="SCLI" lnInst="5"/>
							<FCDA doName="SPowerSv03" fc="MX" ldInst="LD0" lnClass="SCLI" lnInst="5"/>
							<FCDA doName="SPowerSv04" fc="MX" ldInst="LD0" lnClass="SCLI" lnInst="5"/>
							<FCDA doName="SPowerSv05" fc="MX" ldInst="LD0" lnClass="SCLI" lnInst="5"/>
							<FCDA doName="SPowerSv06" fc="MX" ldInst="LD0" lnClass="SCLI" lnInst="5"/>
							<FCDA doName="SPowerSv07" fc="MX" ldInst="LD0" lnClass="SCLI" lnInst="5"/>
							<FCDA doName="SPowerSv08" fc="MX" ldInst="LD0" lnClass="SCLI" lnInst="5"/>
							<FCDA doName="SPowerSv09" fc="MX" ldInst="LD0" lnClass="SCLI" lnInst="5"/>
							<FCDA doName="SPowerSv10" fc="MX" ldInst="LD0" lnClass="SCLI" lnInst="5"/>
							<FCDA doName="SPowerSv11" fc="MX" ldInst="LD0" lnClass="SCLI" lnInst="5"/>
							<FCDA doName="SPowerSv12" fc="MX" ldInst="LD0" lnClass="SCLI" lnInst="5"/>
							<FCDA doName="SPowerSv13" fc="MX" ldInst="LD0" lnClass="SCLI" lnInst="5"/>
							<FCDA doName="RPowerSv01" fc="MX" ldInst="LD0" lnClass="SCLI" lnInst="5"/>
							<FCDA doName="RPowerSv02" fc="MX" ldInst="LD0" lnClass="SCLI" lnInst="5"/>
							<FCDA doName="RPowerSv03" fc="MX" ldInst="LD0" lnClass="SCLI" lnInst="5"/>
							<FCDA doName="RPowerSv04" fc="MX" ldInst="LD0" lnClass="SCLI" lnInst="5"/>
							<FCDA doName="RPowerSv05" fc="MX" ldInst="LD0" lnClass="SCLI" lnInst="5"/>
							<FCDA doName="RPowerSv06" fc="MX" ldInst="LD0" lnClass="SCLI" lnInst="5"/>
							<FCDA doName="RPowerSv07" fc="MX" ldInst="LD0" lnClass="SCLI" lnInst="5"/>
							<FCDA doName="RPowerSv08" fc="MX" ldInst="LD0" lnClass="SCLI" lnInst="5"/>
							<FCDA doName="RPowerSv09" fc="MX" ldInst="LD0" lnClass="SCLI" lnInst="5"/>
							<FCDA doName="RPowerSv10" fc="MX" ldInst="LD0" lnClass="SCLI" lnInst="5"/>
							<FCDA doName="RPowerSv11" fc="MX" ldInst="LD0" lnClass="SCLI" lnInst="5"/>
							<FCDA doName="RPowerSv12" fc="MX" ldInst="LD0" lnClass="SCLI" lnInst="5"/>
							<FCDA doName="RPowerSv13" fc="MX" ldInst="LD0" lnClass="SCLI" lnInst="5"/>
						</DataSet>
						<ReportControl bufTime="0" buffered="false" confRev="1" datSet="dsAin1" intgPd="0" name="urcbAinA" rptID="NULL">
							<TrgOps dchg="true" dupd="false" qchg="false"/>
							<OptFields configRef="true" dataRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="18"/>
						</ReportControl>
						<ReportControl bufTime="0" buffered="false" confRev="1" datSet="dsAin2" intgPd="0" name="urcbAinB" rptID="NULL">
							<TrgOps dchg="true" dupd="false" qchg="false"/>
							<OptFields configRef="true" dataRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="18"/>
						</ReportControl>
						<DOI desc="模式" name="Mod">
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN desc="物理信息" inst="1" lnClass="LPHD" lnType="SZNR_V1.00_LPHD">
						<DOI desc="物理装置的铭牌" name="PhyNam">
							<DAI name="vendor">
								<Val>CYSR</Val>
							</DAI>
							<DAI name="hwRev"/>
							<DAI name="swRev"/>
							<DAI name="serNum"/>
							<DAI name="model"/>
							<DAI name="location"/>
						</DOI>
						<DOI desc="物理装置健康状态" name="PhyHealth"/>
						<DOI desc="是否为代理" name="Proxy">
							<DAI name="dU">
								<Val>是否为代理</Val>
							</DAI>
							<DAI name="stVal"/>
						</DOI>
						<DOI desc="全站虚端子CRC" name="SASPinCrc">
							<DAI name="setVal"/>
							<DAI name="dU">
								<Val>全站虚端子CRC</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="装置虚端子CRC" name="IEDPinCrc">
							<DAI name="setVal"/>
							<DAI name="dU">
								<Val>装置虚端子CRC</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="装置运行时钟" name="DevClock">
							<DAI name="setVal"/>
							<DAI name="dU">
								<Val>装置运行时钟</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="对时方式" name="VrifTmMod">
							<DAI name="setVal"/>
							<DAI name="dU">
								<Val>对时方式</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="装置地址" name="DevAddr">
							<DAI name="setVal"/>
							<DAI name="dU">
								<Val>装置地址</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="A网口IP地址" name="IPAddrNetA">
							<DAI name="setVal"/>
							<DAI name="dU">
								<Val>A网口IP地址</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="B网口IP地址" name="IPAddrNetB">
							<DAI name="setVal"/>
							<DAI name="dU">
								<Val>B网口IP地址</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="C网口IP地址" name="IPAddrNetC">
							<DAI name="setVal"/>
							<DAI name="dU">
								<Val>C网口IP地址</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="装置温度状态监测" inst="1" lnClass="STMP" lnType="SZNR_V1.00_STMP_EQUIP">
						<DOI desc="模式" name="Mod">
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI desc="装置温度" name="TmpSv01">
							<SDI name="mag">
								<DAI name="f"/>
							</SDI>
							<DAI name="dU">
								<Val>装置温度</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="装置电压状态监测" inst="1" lnClass="SPVT" lnType="SZNR_V1.00_SPVT_EQUIP">
						<DOI desc="模式" name="Mod">
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI desc="装置电压" name="VolSv01">
							<SDI name="mag">
								<DAI name="f"/>
							</SDI>
							<DAI name="dU">
								<Val>装置电压</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="光口板1温度状态监测" inst="2" lnClass="STMP" lnType="SZNR_V1.00_STMP_BOARD">
						<DOI desc="模式" name="Mod">
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板1光口01温度" name="TmpSv01">
							<SDI name="mag">
								<DAI name="f"/>
							</SDI>
							<DAI name="dU">
								<Val>光口板1光口01温度</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板1光口02温度" name="TmpSv02">
							<SDI name="mag">
								<DAI name="f"/>
							</SDI>
							<DAI name="dU">
								<Val>光口板1光口02温度</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板1光口03温度" name="TmpSv03">
							<SDI name="mag">
								<DAI name="f"/>
							</SDI>
							<DAI name="dU">
								<Val>光口板1光口03温度</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板1光口04温度" name="TmpSv04">
							<SDI name="mag">
								<DAI name="f"/>
							</SDI>
							<DAI name="dU">
								<Val>光口板1光口04温度</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板1光口05温度" name="TmpSv05">
							<SDI name="mag">
								<DAI name="f"/>
							</SDI>
							<DAI name="dU">
								<Val>光口板1光口05温度</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板1光口06温度" name="TmpSv06">
							<SDI name="mag">
								<DAI name="f"/>
							</SDI>
							<DAI name="dU">
								<Val>光口板1光口06温度</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板1光口07温度" name="TmpSv07">
							<SDI name="mag">
								<DAI name="f"/>
							</SDI>
							<DAI name="dU">
								<Val>光口板1光口07温度</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板1光口08温度" name="TmpSv08">
							<SDI name="mag">
								<DAI name="f"/>
							</SDI>
							<DAI name="dU">
								<Val>光口板1光口08温度</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板1光口09温度" name="TmpSv09">
							<SDI name="mag">
								<DAI name="f"/>
							</SDI>
							<DAI name="dU">
								<Val>光口板1光口09温度</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板1光口10温度" name="TmpSv10">
							<SDI name="mag">
								<DAI name="f"/>
							</SDI>
							<DAI name="dU">
								<Val>光口板1光口10温度</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板1光口11温度" name="TmpSv11">
							<SDI name="mag">
								<DAI name="f"/>
							</SDI>
							<DAI name="dU">
								<Val>光口板1光口11温度</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板1光口12温度" name="TmpSv12">
							<SDI name="mag">
								<DAI name="f"/>
							</SDI>
							<DAI name="dU">
								<Val>光口板1光口12温度</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板1光口13温度" name="TmpSv13">
							<SDI name="mag">
								<DAI name="f"/>
							</SDI>
							<DAI name="dU">
								<Val>光口板1光口13温度</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="光口板2温度状态监测" inst="3" lnClass="STMP" lnType="SZNR_V1.00_STMP_BOARD">
						<DOI desc="模式" name="Mod">
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板2光口01温度" name="TmpSv01">
							<SDI name="mag">
								<DAI name="f"/>
							</SDI>
							<DAI name="dU">
								<Val>光口板2光口01温度</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板2光口02温度" name="TmpSv02">
							<SDI name="mag">
								<DAI name="f"/>
							</SDI>
							<DAI name="dU">
								<Val>光口板2光口02温度</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板2光口03温度" name="TmpSv03">
							<SDI name="mag">
								<DAI name="f"/>
							</SDI>
							<DAI name="dU">
								<Val>光口板2光口03温度</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板2光口04温度" name="TmpSv04">
							<SDI name="mag">
								<DAI name="f"/>
							</SDI>
							<DAI name="dU">
								<Val>光口板2光口04温度</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板2光口05温度" name="TmpSv05">
							<SDI name="mag">
								<DAI name="f"/>
							</SDI>
							<DAI name="dU">
								<Val>光口板2光口05温度</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板2光口06温度" name="TmpSv06">
							<SDI name="mag">
								<DAI name="f"/>
							</SDI>
							<DAI name="dU">
								<Val>光口板2光口06温度</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板2光口07温度" name="TmpSv07">
							<SDI name="mag">
								<DAI name="f"/>
							</SDI>
							<DAI name="dU">
								<Val>光口板2光口07温度</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板2光口08温度" name="TmpSv08">
							<SDI name="mag">
								<DAI name="f"/>
							</SDI>
							<DAI name="dU">
								<Val>光口板2光口08温度</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板2光口09温度" name="TmpSv09">
							<SDI name="mag">
								<DAI name="f"/>
							</SDI>
							<DAI name="dU">
								<Val>光口板2光口09温度</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板2光口10温度" name="TmpSv10">
							<SDI name="mag">
								<DAI name="f"/>
							</SDI>
							<DAI name="dU">
								<Val>光口板2光口10温度</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板2光口11温度" name="TmpSv11">
							<SDI name="mag">
								<DAI name="f"/>
							</SDI>
							<DAI name="dU">
								<Val>光口板2光口11温度</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板2光口12温度" name="TmpSv12">
							<SDI name="mag">
								<DAI name="f"/>
							</SDI>
							<DAI name="dU">
								<Val>光口板2光口12温度</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板2光口13温度" name="TmpSv13">
							<SDI name="mag">
								<DAI name="f"/>
							</SDI>
							<DAI name="dU">
								<Val>光口板2光口13温度</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="光口板3温度状态监测" inst="4" lnClass="STMP" lnType="SZNR_V1.00_STMP_BOARD">
						<DOI desc="模式" name="Mod">
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板3光口01温度" name="TmpSv01">
							<SDI name="mag">
								<DAI name="f"/>
							</SDI>
							<DAI name="dU">
								<Val>光口板3光口01温度</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板3光口02温度" name="TmpSv02">
							<SDI name="mag">
								<DAI name="f"/>
							</SDI>
							<DAI name="dU">
								<Val>光口板3光口02温度</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板3光口03温度" name="TmpSv03">
							<SDI name="mag">
								<DAI name="f"/>
							</SDI>
							<DAI name="dU">
								<Val>光口板3光口03温度</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板3光口04温度" name="TmpSv04">
							<SDI name="mag">
								<DAI name="f"/>
							</SDI>
							<DAI name="dU">
								<Val>光口板3光口04温度</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板3光口05温度" name="TmpSv05">
							<SDI name="mag">
								<DAI name="f"/>
							</SDI>
							<DAI name="dU">
								<Val>光口板3光口05温度</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板3光口06温度" name="TmpSv06">
							<SDI name="mag">
								<DAI name="f"/>
							</SDI>
							<DAI name="dU">
								<Val>光口板3光口06温度</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板3光口07温度" name="TmpSv07">
							<SDI name="mag">
								<DAI name="f"/>
							</SDI>
							<DAI name="dU">
								<Val>光口板3光口07温度</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板3光口08温度" name="TmpSv08">
							<SDI name="mag">
								<DAI name="f"/>
							</SDI>
							<DAI name="dU">
								<Val>光口板3光口08温度</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板3光口09温度" name="TmpSv09">
							<SDI name="mag">
								<DAI name="f"/>
							</SDI>
							<DAI name="dU">
								<Val>光口板3光口09温度</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板3光口10温度" name="TmpSv10">
							<SDI name="mag">
								<DAI name="f"/>
							</SDI>
							<DAI name="dU">
								<Val>光口板3光口10温度</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板3光口11温度" name="TmpSv11">
							<SDI name="mag">
								<DAI name="f"/>
							</SDI>
							<DAI name="dU">
								<Val>光口板3光口11温度</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板3光口12温度" name="TmpSv12">
							<SDI name="mag">
								<DAI name="f"/>
							</SDI>
							<DAI name="dU">
								<Val>光口板3光口12温度</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板3光口13温度" name="TmpSv13">
							<SDI name="mag">
								<DAI name="f"/>
							</SDI>
							<DAI name="dU">
								<Val>光口板3光口13温度</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="光口板4温度状态监测" inst="5" lnClass="STMP" lnType="SZNR_V1.00_STMP_BOARD">
						<DOI desc="模式" name="Mod">
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板4光口01温度" name="TmpSv01">
							<SDI name="mag">
								<DAI name="f"/>
							</SDI>
							<DAI name="dU">
								<Val>光口板4光口01温度</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板4光口02温度" name="TmpSv02">
							<SDI name="mag">
								<DAI name="f"/>
							</SDI>
							<DAI name="dU">
								<Val>光口板4光口02温度</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板4光口03温度" name="TmpSv03">
							<SDI name="mag">
								<DAI name="f"/>
							</SDI>
							<DAI name="dU">
								<Val>光口板4光口03温度</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板4光口04温度" name="TmpSv04">
							<SDI name="mag">
								<DAI name="f"/>
							</SDI>
							<DAI name="dU">
								<Val>光口板4光口04温度</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板4光口05温度" name="TmpSv05">
							<SDI name="mag">
								<DAI name="f"/>
							</SDI>
							<DAI name="dU">
								<Val>光口板4光口05温度</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板4光口06温度" name="TmpSv06">
							<SDI name="mag">
								<DAI name="f"/>
							</SDI>
							<DAI name="dU">
								<Val>光口板4光口06温度</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板4光口07温度" name="TmpSv07">
							<SDI name="mag">
								<DAI name="f"/>
							</SDI>
							<DAI name="dU">
								<Val>光口板4光口07温度</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板4光口08温度" name="TmpSv08">
							<SDI name="mag">
								<DAI name="f"/>
							</SDI>
							<DAI name="dU">
								<Val>光口板4光口08温度</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板4光口09温度" name="TmpSv09">
							<SDI name="mag">
								<DAI name="f"/>
							</SDI>
							<DAI name="dU">
								<Val>光口板4光口09温度</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板4光口10温度" name="TmpSv10">
							<SDI name="mag">
								<DAI name="f"/>
							</SDI>
							<DAI name="dU">
								<Val>光口板4光口10温度</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板4光口11温度" name="TmpSv11">
							<SDI name="mag">
								<DAI name="f"/>
							</SDI>
							<DAI name="dU">
								<Val>光口板4光口11温度</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板4光口12温度" name="TmpSv12">
							<SDI name="mag">
								<DAI name="f"/>
							</SDI>
							<DAI name="dU">
								<Val>光口板4光口12温度</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板4光口13温度" name="TmpSv13">
							<SDI name="mag">
								<DAI name="f"/>
							</SDI>
							<DAI name="dU">
								<Val>光口板4光口13温度</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="光口板5温度状态监测" inst="6" lnClass="STMP" lnType="SZNR_V1.00_STMP_BOARD">
						<DOI desc="模式" name="Mod">
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板5光口01温度" name="TmpSv01">
							<SDI name="mag">
								<DAI name="f"/>
							</SDI>
							<DAI name="dU">
								<Val>光口板5光口01温度</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板5光口02温度" name="TmpSv02">
							<SDI name="mag">
								<DAI name="f"/>
							</SDI>
							<DAI name="dU">
								<Val>光口板5光口02温度</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板5光口03温度" name="TmpSv03">
							<SDI name="mag">
								<DAI name="f"/>
							</SDI>
							<DAI name="dU">
								<Val>光口板5光口03温度</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板5光口04温度" name="TmpSv04">
							<SDI name="mag">
								<DAI name="f"/>
							</SDI>
							<DAI name="dU">
								<Val>光口板5光口04温度</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板5光口05温度" name="TmpSv05">
							<SDI name="mag">
								<DAI name="f"/>
							</SDI>
							<DAI name="dU">
								<Val>光口板5光口05温度</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板5光口06温度" name="TmpSv06">
							<SDI name="mag">
								<DAI name="f"/>
							</SDI>
							<DAI name="dU">
								<Val>光口板5光口06温度</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板5光口07温度" name="TmpSv07">
							<SDI name="mag">
								<DAI name="f"/>
							</SDI>
							<DAI name="dU">
								<Val>光口板5光口07温度</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板5光口08温度" name="TmpSv08">
							<SDI name="mag">
								<DAI name="f"/>
							</SDI>
							<DAI name="dU">
								<Val>光口板5光口08温度</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板5光口09温度" name="TmpSv09">
							<SDI name="mag">
								<DAI name="f"/>
							</SDI>
							<DAI name="dU">
								<Val>光口板5光口09温度</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板5光口10温度" name="TmpSv10">
							<SDI name="mag">
								<DAI name="f"/>
							</SDI>
							<DAI name="dU">
								<Val>光口板5光口10温度</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板5光口11温度" name="TmpSv11">
							<SDI name="mag">
								<DAI name="f"/>
							</SDI>
							<DAI name="dU">
								<Val>光口板5光口11温度</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板5光口12温度" name="TmpSv12">
							<SDI name="mag">
								<DAI name="f"/>
							</SDI>
							<DAI name="dU">
								<Val>光口板5光口12温度</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板5光口13温度" name="TmpSv13">
							<SDI name="mag">
								<DAI name="f"/>
							</SDI>
							<DAI name="dU">
								<Val>光口板5光口13温度</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="光口板1光口功率状态监测" inst="1" lnClass="SCLI" lnType="SZNR_V1.00_SCLI_BOARD">
						<DOI desc="模式" name="Mod">
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板1光口01发送功率" name="SPowerSv01">
							<SDI name="mag">
								<DAI name="f"/>
							</SDI>
							<DAI name="dU">
								<Val>光口板1光口01发送功率</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板1光口02发送功率" name="SPowerSv02">
							<SDI name="mag">
								<DAI name="f"/>
							</SDI>
							<DAI name="dU">
								<Val>光口板1光口02发送功率</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板1光口03发送功率" name="SPowerSv03">
							<SDI name="mag">
								<DAI name="f"/>
							</SDI>
							<DAI name="dU">
								<Val>光口板1光口03发送功率</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板1光口04发送功率" name="SPowerSv04">
							<SDI name="mag">
								<DAI name="f"/>
							</SDI>
							<DAI name="dU">
								<Val>光口板1光口04发送功率</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板1光口05发送功率" name="SPowerSv05">
							<SDI name="mag">
								<DAI name="f"/>
							</SDI>
							<DAI name="dU">
								<Val>光口板1光口05发送功率</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板1光口06发送功率" name="SPowerSv06">
							<SDI name="mag">
								<DAI name="f"/>
							</SDI>
							<DAI name="dU">
								<Val>光口板1光口06发送功率</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板1光口07发送功率" name="SPowerSv07">
							<SDI name="mag">
								<DAI name="f"/>
							</SDI>
							<DAI name="dU">
								<Val>光口板1光口07发送功率</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板1光口08发送功率" name="SPowerSv08">
							<SDI name="mag">
								<DAI name="f"/>
							</SDI>
							<DAI name="dU">
								<Val>光口板1光口08发送功率</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板1光口09发送功率" name="SPowerSv09">
							<SDI name="mag">
								<DAI name="f"/>
							</SDI>
							<DAI name="dU">
								<Val>光口板1光口09发送功率</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板1光口10发送功率" name="SPowerSv10">
							<SDI name="mag">
								<DAI name="f"/>
							</SDI>
							<DAI name="dU">
								<Val>光口板1光口10发送功率</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板1光口11发送功率" name="SPowerSv11">
							<SDI name="mag">
								<DAI name="f"/>
							</SDI>
							<DAI name="dU">
								<Val>光口板1光口11发送功率</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板1光口12发送功率" name="SPowerSv12">
							<SDI name="mag">
								<DAI name="f"/>
							</SDI>
							<DAI name="dU">
								<Val>光口板1光口12发送功率</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板1光口13发送功率" name="SPowerSv13">
							<SDI name="mag">
								<DAI name="f"/>
							</SDI>
							<DAI name="dU">
								<Val>光口板1光口13发送功率</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板1光口01接收功率" name="RPowerSv01">
							<SDI name="mag">
								<DAI name="f"/>
							</SDI>
							<DAI name="dU">
								<Val>光口板1光口01接收功率</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板1光口02接收功率" name="RPowerSv02">
							<SDI name="mag">
								<DAI name="f"/>
							</SDI>
							<DAI name="dU">
								<Val>光口板1光口02接收功率</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板1光口03接收功率" name="RPowerSv03">
							<SDI name="mag">
								<DAI name="f"/>
							</SDI>
							<DAI name="dU">
								<Val>光口板1光口03接收功率</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板1光口04接收功率" name="RPowerSv04">
							<SDI name="mag">
								<DAI name="f"/>
							</SDI>
							<DAI name="dU">
								<Val>光口板1光口04接收功率</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板1光口05接收功率" name="RPowerSv05">
							<SDI name="mag">
								<DAI name="f"/>
							</SDI>
							<DAI name="dU">
								<Val>光口板1光口05接收功率</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板1光口06接收功率" name="RPowerSv06">
							<SDI name="mag">
								<DAI name="f"/>
							</SDI>
							<DAI name="dU">
								<Val>光口板1光口06接收功率</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板1光口07接收功率" name="RPowerSv07">
							<SDI name="mag">
								<DAI name="f"/>
							</SDI>
							<DAI name="dU">
								<Val>光口板1光口07接收功率</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板1光口08接收功率" name="RPowerSv08">
							<SDI name="mag">
								<DAI name="f"/>
							</SDI>
							<DAI name="dU">
								<Val>光口板1光口08接收功率</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板1光口09接收功率" name="RPowerSv09">
							<SDI name="mag">
								<DAI name="f"/>
							</SDI>
							<DAI name="dU">
								<Val>光口板1光口09接收功率</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板1光口10接收功率" name="RPowerSv10">
							<SDI name="mag">
								<DAI name="f"/>
							</SDI>
							<DAI name="dU">
								<Val>光口板1光口10接收功率</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板1光口11接收功率" name="RPowerSv11">
							<SDI name="mag">
								<DAI name="f"/>
							</SDI>
							<DAI name="dU">
								<Val>光口板1光口11接收功率</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板1光口12接收功率" name="RPowerSv12">
							<SDI name="mag">
								<DAI name="f"/>
							</SDI>
							<DAI name="dU">
								<Val>光口板1光口12接收功率</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板1光口13接收功率" name="RPowerSv13">
							<SDI name="mag">
								<DAI name="f"/>
							</SDI>
							<DAI name="dU">
								<Val>光口板1光口13接收功率</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="光口板2光口功率状态监测" inst="2" lnClass="SCLI" lnType="SZNR_V1.00_SCLI_BOARD">
						<DOI desc="模式" name="Mod">
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板2光口01发送功率" name="SPowerSv01">
							<SDI name="mag">
								<DAI name="f"/>
							</SDI>
							<DAI name="dU">
								<Val>光口板2光口01发送功率</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板2光口02发送功率" name="SPowerSv02">
							<SDI name="mag">
								<DAI name="f"/>
							</SDI>
							<DAI name="dU">
								<Val>光口板2光口02发送功率</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板2光口03发送功率" name="SPowerSv03">
							<SDI name="mag">
								<DAI name="f"/>
							</SDI>
							<DAI name="dU">
								<Val>光口板2光口03发送功率</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板2光口04发送功率" name="SPowerSv04">
							<SDI name="mag">
								<DAI name="f"/>
							</SDI>
							<DAI name="dU">
								<Val>光口板2光口04发送功率</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板2光口05发送功率" name="SPowerSv05">
							<SDI name="mag">
								<DAI name="f"/>
							</SDI>
							<DAI name="dU">
								<Val>光口板2光口05发送功率</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板2光口06发送功率" name="SPowerSv06">
							<SDI name="mag">
								<DAI name="f"/>
							</SDI>
							<DAI name="dU">
								<Val>光口板2光口06发送功率</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板2光口07发送功率" name="SPowerSv07">
							<SDI name="mag">
								<DAI name="f"/>
							</SDI>
							<DAI name="dU">
								<Val>光口板2光口07发送功率</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板2光口08发送功率" name="SPowerSv08">
							<SDI name="mag">
								<DAI name="f"/>
							</SDI>
							<DAI name="dU">
								<Val>光口板2光口08发送功率</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板2光口09发送功率" name="SPowerSv09">
							<SDI name="mag">
								<DAI name="f"/>
							</SDI>
							<DAI name="dU">
								<Val>光口板2光口09发送功率</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板2光口10发送功率" name="SPowerSv10">
							<SDI name="mag">
								<DAI name="f"/>
							</SDI>
							<DAI name="dU">
								<Val>光口板2光口10发送功率</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板2光口11发送功率" name="SPowerSv11">
							<SDI name="mag">
								<DAI name="f"/>
							</SDI>
							<DAI name="dU">
								<Val>光口板2光口11发送功率</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板2光口12发送功率" name="SPowerSv12">
							<SDI name="mag">
								<DAI name="f"/>
							</SDI>
							<DAI name="dU">
								<Val>光口板2光口12发送功率</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板2光口13发送功率" name="SPowerSv13">
							<SDI name="mag">
								<DAI name="f"/>
							</SDI>
							<DAI name="dU">
								<Val>光口板2光口13发送功率</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板2光口01接收功率" name="RPowerSv01">
							<SDI name="mag">
								<DAI name="f"/>
							</SDI>
							<DAI name="dU">
								<Val>光口板2光口01接收功率</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板2光口02接收功率" name="RPowerSv02">
							<SDI name="mag">
								<DAI name="f"/>
							</SDI>
							<DAI name="dU">
								<Val>光口板2光口02接收功率</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板2光口03接收功率" name="RPowerSv03">
							<SDI name="mag">
								<DAI name="f"/>
							</SDI>
							<DAI name="dU">
								<Val>光口板2光口03接收功率</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板2光口04接收功率" name="RPowerSv04">
							<SDI name="mag">
								<DAI name="f"/>
							</SDI>
							<DAI name="dU">
								<Val>光口板2光口04接收功率</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板2光口05接收功率" name="RPowerSv05">
							<SDI name="mag">
								<DAI name="f"/>
							</SDI>
							<DAI name="dU">
								<Val>光口板2光口05接收功率</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板2光口06接收功率" name="RPowerSv06">
							<SDI name="mag">
								<DAI name="f"/>
							</SDI>
							<DAI name="dU">
								<Val>光口板2光口06接收功率</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板2光口07接收功率" name="RPowerSv07">
							<SDI name="mag">
								<DAI name="f"/>
							</SDI>
							<DAI name="dU">
								<Val>光口板2光口07接收功率</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板2光口08接收功率" name="RPowerSv08">
							<SDI name="mag">
								<DAI name="f"/>
							</SDI>
							<DAI name="dU">
								<Val>光口板2光口08接收功率</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板2光口09接收功率" name="RPowerSv09">
							<SDI name="mag">
								<DAI name="f"/>
							</SDI>
							<DAI name="dU">
								<Val>光口板2光口09接收功率</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板2光口10接收功率" name="RPowerSv10">
							<SDI name="mag">
								<DAI name="f"/>
							</SDI>
							<DAI name="dU">
								<Val>光口板2光口10接收功率</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板2光口11接收功率" name="RPowerSv11">
							<SDI name="mag">
								<DAI name="f"/>
							</SDI>
							<DAI name="dU">
								<Val>光口板2光口11接收功率</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板2光口12接收功率" name="RPowerSv12">
							<SDI name="mag">
								<DAI name="f"/>
							</SDI>
							<DAI name="dU">
								<Val>光口板2光口12接收功率</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板2光口13接收功率" name="RPowerSv13">
							<SDI name="mag">
								<DAI name="f"/>
							</SDI>
							<DAI name="dU">
								<Val>光口板2光口13接收功率</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="光口板3光口功率状态监测" inst="3" lnClass="SCLI" lnType="SZNR_V1.00_SCLI_BOARD">
						<DOI desc="模式" name="Mod">
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板3光口01发送功率" name="SPowerSv01">
							<SDI name="mag">
								<DAI name="f"/>
							</SDI>
							<DAI name="dU">
								<Val>光口板3光口01发送功率</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板3光口02发送功率" name="SPowerSv02">
							<SDI name="mag">
								<DAI name="f"/>
							</SDI>
							<DAI name="dU">
								<Val>光口板3光口02发送功率</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板3光口03发送功率" name="SPowerSv03">
							<SDI name="mag">
								<DAI name="f"/>
							</SDI>
							<DAI name="dU">
								<Val>光口板3光口03发送功率</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板3光口04发送功率" name="SPowerSv04">
							<SDI name="mag">
								<DAI name="f"/>
							</SDI>
							<DAI name="dU">
								<Val>光口板3光口04发送功率</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板3光口05发送功率" name="SPowerSv05">
							<SDI name="mag">
								<DAI name="f"/>
							</SDI>
							<DAI name="dU">
								<Val>光口板3光口05发送功率</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板3光口06发送功率" name="SPowerSv06">
							<SDI name="mag">
								<DAI name="f"/>
							</SDI>
							<DAI name="dU">
								<Val>光口板3光口06发送功率</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板3光口07发送功率" name="SPowerSv07">
							<SDI name="mag">
								<DAI name="f"/>
							</SDI>
							<DAI name="dU">
								<Val>光口板3光口07发送功率</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板3光口08发送功率" name="SPowerSv08">
							<SDI name="mag">
								<DAI name="f"/>
							</SDI>
							<DAI name="dU">
								<Val>光口板3光口08发送功率</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板3光口09发送功率" name="SPowerSv09">
							<SDI name="mag">
								<DAI name="f"/>
							</SDI>
							<DAI name="dU">
								<Val>光口板3光口09发送功率</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板3光口10发送功率" name="SPowerSv10">
							<SDI name="mag">
								<DAI name="f"/>
							</SDI>
							<DAI name="dU">
								<Val>光口板3光口10发送功率</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板3光口11发送功率" name="SPowerSv11">
							<SDI name="mag">
								<DAI name="f"/>
							</SDI>
							<DAI name="dU">
								<Val>光口板3光口11发送功率</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板3光口12发送功率" name="SPowerSv12">
							<SDI name="mag">
								<DAI name="f"/>
							</SDI>
							<DAI name="dU">
								<Val>光口板3光口12发送功率</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板3光口13发送功率" name="SPowerSv13">
							<SDI name="mag">
								<DAI name="f"/>
							</SDI>
							<DAI name="dU">
								<Val>光口板3光口13发送功率</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板3光口01接收功率" name="RPowerSv01">
							<SDI name="mag">
								<DAI name="f"/>
							</SDI>
							<DAI name="dU">
								<Val>光口板3光口01接收功率</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板3光口02接收功率" name="RPowerSv02">
							<SDI name="mag">
								<DAI name="f"/>
							</SDI>
							<DAI name="dU">
								<Val>光口板3光口02接收功率</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板3光口03接收功率" name="RPowerSv03">
							<SDI name="mag">
								<DAI name="f"/>
							</SDI>
							<DAI name="dU">
								<Val>光口板3光口03接收功率</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板3光口04接收功率" name="RPowerSv04">
							<SDI name="mag">
								<DAI name="f"/>
							</SDI>
							<DAI name="dU">
								<Val>光口板3光口04接收功率</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板3光口05接收功率" name="RPowerSv05">
							<SDI name="mag">
								<DAI name="f"/>
							</SDI>
							<DAI name="dU">
								<Val>光口板3光口05接收功率</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板3光口06接收功率" name="RPowerSv06">
							<SDI name="mag">
								<DAI name="f"/>
							</SDI>
							<DAI name="dU">
								<Val>光口板3光口06接收功率</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板3光口07接收功率" name="RPowerSv07">
							<SDI name="mag">
								<DAI name="f"/>
							</SDI>
							<DAI name="dU">
								<Val>光口板3光口07接收功率</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板3光口08接收功率" name="RPowerSv08">
							<SDI name="mag">
								<DAI name="f"/>
							</SDI>
							<DAI name="dU">
								<Val>光口板3光口08接收功率</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板3光口09接收功率" name="RPowerSv09">
							<SDI name="mag">
								<DAI name="f"/>
							</SDI>
							<DAI name="dU">
								<Val>光口板3光口09接收功率</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板3光口10接收功率" name="RPowerSv10">
							<SDI name="mag">
								<DAI name="f"/>
							</SDI>
							<DAI name="dU">
								<Val>光口板3光口10接收功率</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板3光口11接收功率" name="RPowerSv11">
							<SDI name="mag">
								<DAI name="f"/>
							</SDI>
							<DAI name="dU">
								<Val>光口板3光口11接收功率</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板3光口12接收功率" name="RPowerSv12">
							<SDI name="mag">
								<DAI name="f"/>
							</SDI>
							<DAI name="dU">
								<Val>光口板3光口12接收功率</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板3光口13接收功率" name="RPowerSv13">
							<SDI name="mag">
								<DAI name="f"/>
							</SDI>
							<DAI name="dU">
								<Val>光口板3光口13接收功率</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="光口板4光口功率状态监测" inst="4" lnClass="SCLI" lnType="SZNR_V1.00_SCLI_BOARD">
						<DOI desc="模式" name="Mod">
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板4光口01发送功率" name="SPowerSv01">
							<SDI name="mag">
								<DAI name="f"/>
							</SDI>
							<DAI name="dU">
								<Val>光口板4光口01发送功率</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板4光口02发送功率" name="SPowerSv02">
							<SDI name="mag">
								<DAI name="f"/>
							</SDI>
							<DAI name="dU">
								<Val>光口板4光口02发送功率</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板4光口03发送功率" name="SPowerSv03">
							<SDI name="mag">
								<DAI name="f"/>
							</SDI>
							<DAI name="dU">
								<Val>光口板4光口03发送功率</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板4光口04发送功率" name="SPowerSv04">
							<SDI name="mag">
								<DAI name="f"/>
							</SDI>
							<DAI name="dU">
								<Val>光口板4光口04发送功率</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板4光口05发送功率" name="SPowerSv05">
							<SDI name="mag">
								<DAI name="f"/>
							</SDI>
							<DAI name="dU">
								<Val>光口板4光口05发送功率</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板4光口06发送功率" name="SPowerSv06">
							<SDI name="mag">
								<DAI name="f"/>
							</SDI>
							<DAI name="dU">
								<Val>光口板4光口06发送功率</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板4光口07发送功率" name="SPowerSv07">
							<SDI name="mag">
								<DAI name="f"/>
							</SDI>
							<DAI name="dU">
								<Val>光口板4光口07发送功率</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板4光口08发送功率" name="SPowerSv08">
							<SDI name="mag">
								<DAI name="f"/>
							</SDI>
							<DAI name="dU">
								<Val>光口板4光口08发送功率</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板4光口09发送功率" name="SPowerSv09">
							<SDI name="mag">
								<DAI name="f"/>
							</SDI>
							<DAI name="dU">
								<Val>光口板4光口09发送功率</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板4光口10发送功率" name="SPowerSv10">
							<SDI name="mag">
								<DAI name="f"/>
							</SDI>
							<DAI name="dU">
								<Val>光口板4光口10发送功率</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板4光口11发送功率" name="SPowerSv11">
							<SDI name="mag">
								<DAI name="f"/>
							</SDI>
							<DAI name="dU">
								<Val>光口板4光口11发送功率</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板4光口12发送功率" name="SPowerSv12">
							<SDI name="mag">
								<DAI name="f"/>
							</SDI>
							<DAI name="dU">
								<Val>光口板4光口12发送功率</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板4光口13发送功率" name="SPowerSv13">
							<SDI name="mag">
								<DAI name="f"/>
							</SDI>
							<DAI name="dU">
								<Val>光口板4光口13发送功率</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板4光口01接收功率" name="RPowerSv01">
							<SDI name="mag">
								<DAI name="f"/>
							</SDI>
							<DAI name="dU">
								<Val>光口板4光口01接收功率</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板4光口02接收功率" name="RPowerSv02">
							<SDI name="mag">
								<DAI name="f"/>
							</SDI>
							<DAI name="dU">
								<Val>光口板4光口02接收功率</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板4光口03接收功率" name="RPowerSv03">
							<SDI name="mag">
								<DAI name="f"/>
							</SDI>
							<DAI name="dU">
								<Val>光口板4光口03接收功率</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板4光口04接收功率" name="RPowerSv04">
							<SDI name="mag">
								<DAI name="f"/>
							</SDI>
							<DAI name="dU">
								<Val>光口板4光口04接收功率</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板4光口05接收功率" name="RPowerSv05">
							<SDI name="mag">
								<DAI name="f"/>
							</SDI>
							<DAI name="dU">
								<Val>光口板4光口05接收功率</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板4光口06接收功率" name="RPowerSv06">
							<SDI name="mag">
								<DAI name="f"/>
							</SDI>
							<DAI name="dU">
								<Val>光口板4光口06接收功率</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板4光口07接收功率" name="RPowerSv07">
							<SDI name="mag">
								<DAI name="f"/>
							</SDI>
							<DAI name="dU">
								<Val>光口板4光口07接收功率</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板4光口08接收功率" name="RPowerSv08">
							<SDI name="mag">
								<DAI name="f"/>
							</SDI>
							<DAI name="dU">
								<Val>光口板4光口08接收功率</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板4光口09接收功率" name="RPowerSv09">
							<SDI name="mag">
								<DAI name="f"/>
							</SDI>
							<DAI name="dU">
								<Val>光口板4光口09接收功率</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板4光口10接收功率" name="RPowerSv10">
							<SDI name="mag">
								<DAI name="f"/>
							</SDI>
							<DAI name="dU">
								<Val>光口板4光口10接收功率</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板4光口11接收功率" name="RPowerSv11">
							<SDI name="mag">
								<DAI name="f"/>
							</SDI>
							<DAI name="dU">
								<Val>光口板4光口11接收功率</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板4光口12接收功率" name="RPowerSv12">
							<SDI name="mag">
								<DAI name="f"/>
							</SDI>
							<DAI name="dU">
								<Val>光口板4光口12接收功率</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板4光口13接收功率" name="RPowerSv13">
							<SDI name="mag">
								<DAI name="f"/>
							</SDI>
							<DAI name="dU">
								<Val>光口板4光口13接收功率</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="光口板5光口功率状态监测" inst="5" lnClass="SCLI" lnType="SZNR_V1.00_SCLI_BOARD">
						<DOI desc="模式" name="Mod">
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板5光口01发送功率" name="SPowerSv01">
							<SDI name="mag">
								<DAI name="f"/>
							</SDI>
							<DAI name="dU">
								<Val>光口板5光口01发送功率</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板5光口02发送功率" name="SPowerSv02">
							<SDI name="mag">
								<DAI name="f"/>
							</SDI>
							<DAI name="dU">
								<Val>光口板5光口02发送功率</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板5光口03发送功率" name="SPowerSv03">
							<SDI name="mag">
								<DAI name="f"/>
							</SDI>
							<DAI name="dU">
								<Val>光口板5光口03发送功率</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板5光口04发送功率" name="SPowerSv04">
							<SDI name="mag">
								<DAI name="f"/>
							</SDI>
							<DAI name="dU">
								<Val>光口板5光口04发送功率</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板5光口05发送功率" name="SPowerSv05">
							<SDI name="mag">
								<DAI name="f"/>
							</SDI>
							<DAI name="dU">
								<Val>光口板5光口05发送功率</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板5光口06发送功率" name="SPowerSv06">
							<SDI name="mag">
								<DAI name="f"/>
							</SDI>
							<DAI name="dU">
								<Val>光口板5光口06发送功率</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板5光口07发送功率" name="SPowerSv07">
							<SDI name="mag">
								<DAI name="f"/>
							</SDI>
							<DAI name="dU">
								<Val>光口板5光口07发送功率</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板5光口08发送功率" name="SPowerSv08">
							<SDI name="mag">
								<DAI name="f"/>
							</SDI>
							<DAI name="dU">
								<Val>光口板5光口08发送功率</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板5光口09发送功率" name="SPowerSv09">
							<SDI name="mag">
								<DAI name="f"/>
							</SDI>
							<DAI name="dU">
								<Val>光口板5光口09发送功率</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板5光口10发送功率" name="SPowerSv10">
							<SDI name="mag">
								<DAI name="f"/>
							</SDI>
							<DAI name="dU">
								<Val>光口板5光口10发送功率</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板5光口11发送功率" name="SPowerSv11">
							<SDI name="mag">
								<DAI name="f"/>
							</SDI>
							<DAI name="dU">
								<Val>光口板5光口11发送功率</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板5光口12发送功率" name="SPowerSv12">
							<SDI name="mag">
								<DAI name="f"/>
							</SDI>
							<DAI name="dU">
								<Val>光口板5光口12发送功率</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板5光口13发送功率" name="SPowerSv13">
							<SDI name="mag">
								<DAI name="f"/>
							</SDI>
							<DAI name="dU">
								<Val>光口板5光口13发送功率</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板5光口01接收功率" name="RPowerSv01">
							<SDI name="mag">
								<DAI name="f"/>
							</SDI>
							<DAI name="dU">
								<Val>光口板5光口01接收功率</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板5光口02接收功率" name="RPowerSv02">
							<SDI name="mag">
								<DAI name="f"/>
							</SDI>
							<DAI name="dU">
								<Val>光口板5光口02接收功率</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板5光口03接收功率" name="RPowerSv03">
							<SDI name="mag">
								<DAI name="f"/>
							</SDI>
							<DAI name="dU">
								<Val>光口板5光口03接收功率</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板5光口04接收功率" name="RPowerSv04">
							<SDI name="mag">
								<DAI name="f"/>
							</SDI>
							<DAI name="dU">
								<Val>光口板5光口04接收功率</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板5光口05接收功率" name="RPowerSv05">
							<SDI name="mag">
								<DAI name="f"/>
							</SDI>
							<DAI name="dU">
								<Val>光口板5光口05接收功率</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板5光口06接收功率" name="RPowerSv06">
							<SDI name="mag">
								<DAI name="f"/>
							</SDI>
							<DAI name="dU">
								<Val>光口板5光口06接收功率</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板5光口07接收功率" name="RPowerSv07">
							<SDI name="mag">
								<DAI name="f"/>
							</SDI>
							<DAI name="dU">
								<Val>光口板5光口07接收功率</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板5光口08接收功率" name="RPowerSv08">
							<SDI name="mag">
								<DAI name="f"/>
							</SDI>
							<DAI name="dU">
								<Val>光口板5光口08接收功率</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板5光口09接收功率" name="RPowerSv09">
							<SDI name="mag">
								<DAI name="f"/>
							</SDI>
							<DAI name="dU">
								<Val>光口板5光口09接收功率</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板5光口10接收功率" name="RPowerSv10">
							<SDI name="mag">
								<DAI name="f"/>
							</SDI>
							<DAI name="dU">
								<Val>光口板5光口10接收功率</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板5光口11接收功率" name="RPowerSv11">
							<SDI name="mag">
								<DAI name="f"/>
							</SDI>
							<DAI name="dU">
								<Val>光口板5光口11接收功率</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板5光口12接收功率" name="RPowerSv12">
							<SDI name="mag">
								<DAI name="f"/>
							</SDI>
							<DAI name="dU">
								<Val>光口板5光口12接收功率</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板5光口13接收功率" name="RPowerSv13">
							<SDI name="mag">
								<DAI name="f"/>
							</SDI>
							<DAI name="dU">
								<Val>光口板5光口13接收功率</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="保护" inst="PROT">
					<LN0 desc="管理逻辑节点" inst="" lnClass="LLN0" lnType="SZNR_V1.00_LLN0_PROT">
						<DataSet desc="装置参数" name="dsParameter">
							<FCDA doName="ARtg" fc="SP" ldInst="PROT" lnClass="TCTR" lnInst="1"/>
							<FCDA doName="ARtgSnd" fc="SP" ldInst="PROT" lnClass="TCTR" lnInst="1"/>
							<FCDA doName="ARtg" fc="SP" ldInst="PROT" lnClass="TCTR" lnInst="2"/>
							<FCDA doName="ARtgSnd" fc="SP" ldInst="PROT" lnClass="TCTR" lnInst="2"/>
							<FCDA doName="ARtg" fc="SP" ldInst="PROT" lnClass="TCTR" lnInst="3"/>
							<FCDA doName="ARtgSnd" fc="SP" ldInst="PROT" lnClass="TCTR" lnInst="3"/>
							<FCDA doName="ARtg" fc="SP" ldInst="PROT" lnClass="TCTR" lnInst="4"/>
							<FCDA doName="ARtgSnd" fc="SP" ldInst="PROT" lnClass="TCTR" lnInst="4"/>
							<FCDA doName="ARtg" fc="SP" ldInst="PROT" lnClass="TCTR" lnInst="5"/>
							<FCDA doName="ARtgSnd" fc="SP" ldInst="PROT" lnClass="TCTR" lnInst="5"/>
							<FCDA doName="ARtg" fc="SP" ldInst="PROT" lnClass="TCTR" lnInst="6"/>
							<FCDA doName="ARtgSnd" fc="SP" ldInst="PROT" lnClass="TCTR" lnInst="6"/>
							<FCDA doName="ARtg" fc="SP" ldInst="PROT" lnClass="TCTR" lnInst="7"/>
							<FCDA doName="ARtgSnd" fc="SP" ldInst="PROT" lnClass="TCTR" lnInst="7"/>
							<FCDA doName="ARtg" fc="SP" ldInst="PROT" lnClass="TCTR" lnInst="8"/>
							<FCDA doName="ARtgSnd" fc="SP" ldInst="PROT" lnClass="TCTR" lnInst="8"/>
							<FCDA doName="ARtg" fc="SP" ldInst="PROT" lnClass="TCTR" lnInst="9"/>
							<FCDA doName="ARtgSnd" fc="SP" ldInst="PROT" lnClass="TCTR" lnInst="9"/>
							<FCDA doName="ARtg" fc="SP" ldInst="PROT" lnClass="TCTR" lnInst="10"/>
							<FCDA doName="ARtgSnd" fc="SP" ldInst="PROT" lnClass="TCTR" lnInst="10"/>
							<FCDA doName="ARtg" fc="SP" ldInst="PROT" lnClass="TCTR" lnInst="11"/>
							<FCDA doName="ARtgSnd" fc="SP" ldInst="PROT" lnClass="TCTR" lnInst="11"/>
							<FCDA doName="ARtg" fc="SP" ldInst="PROT" lnClass="TCTR" lnInst="12"/>
							<FCDA doName="ARtgSnd" fc="SP" ldInst="PROT" lnClass="TCTR" lnInst="12"/>
							<FCDA doName="ARtg" fc="SP" ldInst="PROT" lnClass="TCTR" lnInst="13"/>
							<FCDA doName="ARtgSnd" fc="SP" ldInst="PROT" lnClass="TCTR" lnInst="13"/>
							<FCDA doName="ARtg" fc="SP" ldInst="PROT" lnClass="TCTR" lnInst="14"/>
							<FCDA doName="ARtgSnd" fc="SP" ldInst="PROT" lnClass="TCTR" lnInst="14"/>
							<FCDA doName="ARtg" fc="SP" ldInst="PROT" lnClass="TCTR" lnInst="15"/>
							<FCDA doName="ARtgSnd" fc="SP" ldInst="PROT" lnClass="TCTR" lnInst="15"/>
							<FCDA doName="ARtg" fc="SP" ldInst="PROT" lnClass="TCTR" lnInst="16"/>
							<FCDA doName="ARtgSnd" fc="SP" ldInst="PROT" lnClass="TCTR" lnInst="16"/>
							<FCDA doName="ARtg" fc="SP" ldInst="PROT" lnClass="TCTR" lnInst="17"/>
							<FCDA doName="ARtgSnd" fc="SP" ldInst="PROT" lnClass="TCTR" lnInst="17"/>
							<FCDA doName="ARtg" fc="SP" ldInst="PROT" lnClass="TCTR" lnInst="18"/>
							<FCDA doName="ARtgSnd" fc="SP" ldInst="PROT" lnClass="TCTR" lnInst="18"/>
							<FCDA doName="ARtg" fc="SP" ldInst="PROT" lnClass="TCTR" lnInst="19"/>
							<FCDA doName="ARtgSnd" fc="SP" ldInst="PROT" lnClass="TCTR" lnInst="19"/>
							<FCDA doName="ARtg" fc="SP" ldInst="PROT" lnClass="TCTR" lnInst="20"/>
							<FCDA doName="ARtgSnd" fc="SP" ldInst="PROT" lnClass="TCTR" lnInst="20"/>
							<FCDA doName="ARtg" fc="SP" ldInst="PROT" lnClass="TCTR" lnInst="21"/>
							<FCDA doName="ARtgSnd" fc="SP" ldInst="PROT" lnClass="TCTR" lnInst="21"/>
							<FCDA doName="ARtg" fc="SP" ldInst="PROT" lnClass="TCTR" lnInst="22"/>
							<FCDA doName="ARtgSnd" fc="SP" ldInst="PROT" lnClass="TCTR" lnInst="22"/>
							<FCDA doName="ARtg" fc="SP" ldInst="PROT" lnClass="TCTR" lnInst="23"/>
							<FCDA doName="ARtgSnd" fc="SP" ldInst="PROT" lnClass="TCTR" lnInst="23"/>
							<FCDA doName="ARtg" fc="SP" ldInst="PROT" lnClass="TCTR" lnInst="24"/>
							<FCDA doName="ARtgSnd" fc="SP" ldInst="PROT" lnClass="TCTR" lnInst="24"/>
							<FCDA doName="VRtg" fc="SP" ldInst="PROT" lnClass="TVTR" lnInst="1"/>
							<FCDA doName="DeviceName" fc="SP" ldInst="PROT" lnClass="LPHD" lnInst="1"/>
							<FCDA doName="SetZone" fc="SP" ldInst="PROT" lnClass="LLN0"/>
						</DataSet>
						<DataSet desc="平台自检信号" name="dsAlarm">
							<FCDA doName="Alm" fc="ST" ldInst="PROT" lnClass="GGIO" prefix="DevChk" lnInst="1"/>
						</DataSet>
						<DataSet desc="保护定值" name="dsSetting">
							<FCDA doName="StrVal" fc="SG" ldInst="PROT" lnClass="PDIF" lnInst="1" prefix="Bus"/>
							<FCDA doName="TABlkSet" fc="SG" ldInst="PROT" lnClass="PDIF" lnInst="1" prefix="Bus"/>
							<FCDA doName="TAWmSet" fc="SG" ldInst="PROT" lnClass="PDIF" lnInst="1" prefix="Bus"/>
							<FCDA doName="Enable" fc="SG" ldInst="PROT" lnClass="PDIF" lnInst="1" prefix="Bus"/>
							<FCDA doName="UVBlkVal" fc="SG" ldInst="PROT" lnClass="RBRF" lnInst="1" prefix="Bus"/>
							<FCDA doName="V0BlkVal" fc="SG" ldInst="PROT" lnClass="RBRF" lnInst="1" prefix="Bus"/>
							<FCDA doName="V2BlkVal" fc="SG" ldInst="PROT" lnClass="RBRF" lnInst="1" prefix="Bus"/>
							<FCDA doName="StrValA" fc="SG" ldInst="PROT" lnClass="RBRF" lnInst="1" prefix="Bus"/>
							<FCDA doName="StrVal3I0" fc="SG" ldInst="PROT" lnClass="RBRF" lnInst="1" prefix="Bus"/>
							<FCDA doName="StrValI2" fc="SG" ldInst="PROT" lnClass="RBRF" lnInst="1" prefix="Bus"/>
							<FCDA doName="Fail1Tmms" fc="SG" ldInst="PROT" lnClass="RBRF" lnInst="1" prefix="Bus"/>
							<FCDA doName="Fail2Tmms" fc="SG" ldInst="PROT" lnClass="RBRF" lnInst="1" prefix="Bus"/>
							<FCDA doName="Enable" fc="SG" ldInst="PROT" lnClass="RBRF" lnInst="1" prefix="Bus"/>
							<FCDA doName="Enable1" fc="SG" ldInst="PROT" lnClass="RBRF" lnInst="1" prefix="Bus"/>
							<FCDA doName="Enable2" fc="SG" ldInst="PROT" lnClass="RBRF" lnInst="1" prefix="Bus"/>
							<FCDA doName="Enable3" fc="SG" ldInst="PROT" lnClass="RBRF" lnInst="1" prefix="Bus"/>
							<FCDA doName="Enable4" fc="SG" ldInst="PROT" lnClass="RBRF" lnInst="1" prefix="Bus"/>
							<FCDA doName="Enable5" fc="SG" ldInst="PROT" lnClass="RBRF" lnInst="1" prefix="Bus"/>
							<FCDA doName="Enable6" fc="SG" ldInst="PROT" lnClass="RBRF" lnInst="1" prefix="Bus"/>
							<FCDA doName="Enable7" fc="SG" ldInst="PROT" lnClass="RBRF" lnInst="1" prefix="Bus"/>
							<FCDA doName="Enable8" fc="SG" ldInst="PROT" lnClass="RBRF" lnInst="1" prefix="Bus"/>
							<FCDA doName="Enable9" fc="SG" ldInst="PROT" lnClass="RBRF" lnInst="1" prefix="Bus"/>
							<FCDA doName="Enable10" fc="SG" ldInst="PROT" lnClass="RBRF" lnInst="1" prefix="Bus"/>
							<FCDA doName="Enable11" fc="SG" ldInst="PROT" lnClass="RBRF" lnInst="1" prefix="Bus"/>
							<FCDA doName="Enable12" fc="SG" ldInst="PROT" lnClass="RBRF" lnInst="1" prefix="Bus"/>
							<FCDA doName="Enable13" fc="SG" ldInst="PROT" lnClass="RBRF" lnInst="1" prefix="Bus"/>
							<FCDA doName="Enable14" fc="SG" ldInst="PROT" lnClass="RBRF" lnInst="1" prefix="Bus"/>
							<FCDA doName="Enable15" fc="SG" ldInst="PROT" lnClass="RBRF" lnInst="1" prefix="Bus"/>
							<FCDA doName="Enable16" fc="SG" ldInst="PROT" lnClass="RBRF" lnInst="1" prefix="Bus"/>
							<FCDA doName="Fail2Tmms" fc="SG" ldInst="PROT" lnClass="RBRF" lnInst="4" prefix="BusTie"/>
							<FCDA doName="StrValA" fc="SG" ldInst="PROT" lnClass="RBRF" lnInst="4" prefix="BusTie"/>
							<FCDA doName="StrVal" fc="SG" ldInst="PROT" lnClass="PTOC" lnInst="2"/>
							<FCDA doName="OpDlTmms" fc="SG" ldInst="PROT" lnClass="PTOC" lnInst="2"/>
							<FCDA doName="Enable" fc="SG" ldInst="PROT" lnClass="PTOC" lnInst="2"/>
							<FCDA doName="StrVal" fc="SG" ldInst="PROT" lnClass="PTOC" lnInst="3"/>
							<FCDA doName="OpDlTmms" fc="SG" ldInst="PROT" lnClass="PTOC" lnInst="3"/>
							<FCDA doName="Enable" fc="SG" ldInst="PROT" lnClass="PTOC" lnInst="3"/>
							<FCDA doName="StrVal" fc="SG" ldInst="PROT" lnClass="PTOC" lnInst="1"/>
							<FCDA doName="Enable" fc="SG" ldInst="PROT" lnClass="PTOC" lnInst="1"/>
						</DataSet>
						<DataSet desc="保护告警" name="dsWarning">
							<FCDA doName="Alm1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm7" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm8" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm9" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm10" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm11" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm12" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm13" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm14" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm15" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm16" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm17" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm18" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm19" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm23" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm24" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm25" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm26" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm27" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm28" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm29" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm30" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm31" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm32" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm33" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm34" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm35" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm36" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm37" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm38" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm39" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm40" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm41" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm42" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm43" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm44" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm45" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm46" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm47" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm48" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm49" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm50" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm51" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm52" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm53" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm54" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm55" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm56" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm57" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm58" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm59" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm60" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm61" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm62" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm63" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm64" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm65" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm66" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm67" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm68" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm69" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm70" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm71" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm72" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm73" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm74" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm75" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm76" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm77" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm78" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm79" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm80" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm81" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm82" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm83" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm84" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm85" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm86" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm87" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm88" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm89" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm90" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm91" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm92" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm93" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm94" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm95" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm96" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm97" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm98" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm99" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm100" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm101" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm102" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm103" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm104" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm105" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm106" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm107" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm108" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm109" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm110" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm111" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm112" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm113" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm114" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm115" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm116" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm117" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm118" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm119" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm120" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm121" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm122" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm123" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm124" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm125" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm126" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm127" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm128" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm129" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm130" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm131" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm132" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm133" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm134" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm135" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm136" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm137" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm138" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm139" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm140" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm141" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm142" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm143" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm144" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm145" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm146" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm147" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm148" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm149" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm150" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm151" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm152" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm153" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm154" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm155" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm156" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm157" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm158" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm159" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm160" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm161" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm162" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm163" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm164" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm165" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm166" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm167" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm168" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm169" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm170" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm171" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm172" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm173" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm174" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm175" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm176" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm177" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm178" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm179" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm180" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm181" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm182" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm183" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm184" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm185" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm186" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm187" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm188" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm189" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm190" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm191" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm192" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm193" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm194" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm195" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm196" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm197" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm198" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm199" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm200" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm201" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm202" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm203" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm204" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm205" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm206" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm207" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm208" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm209" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm210" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm211" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm212" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm213" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm214" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm215" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm216" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm217" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm218" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm219" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm220" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm221" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm222" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
						</DataSet>
						<DataSet desc="保护事件" name="dsTripInfo">
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PDIF" lnInst="1" prefix="Bus"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PDIF" lnInst="2" prefix="Bus"/>
							<FCDA doName="OpEx" fc="ST" ldInst="PROT" lnClass="RBRF" lnInst="1" prefix="Bus"/>
							<FCDA doName="OpEx" fc="ST" ldInst="PROT" lnClass="RBRF" lnInst="2" prefix="Bus"/>
							<FCDA doName="OpEx" fc="ST" ldInst="PROT" lnClass="RBRF" lnInst="4" prefix="BusTie"/>
							<FCDA doName="OpEx" fc="ST" ldInst="PROT" lnClass="RBRF" lnInst="5" prefix="BusTie"/>
							<FCDA doName="OpEx" fc="ST" ldInst="PROT" lnClass="RBRF" lnInst="6" prefix="BusTie"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="1"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="2"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="3"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="4"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="5"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="6"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="7"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="8"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="9"/>
							<FCDA doName="Op01" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="1"/>
							<FCDA doName="Op02" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="1"/>
							<FCDA doName="Op03" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="1"/>
							<FCDA doName="Op04" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="1"/>
							<FCDA doName="Op05" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="1"/>
							<FCDA doName="Op06" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="1"/>
							<FCDA doName="Op07" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="1"/>
							<FCDA doName="Op08" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="1"/>
							<FCDA doName="Op09" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="1"/>
							<FCDA doName="Op10" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="1"/>
							<FCDA doName="Op11" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="1"/>
							<FCDA doName="Op12" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="1"/>
							<FCDA doName="Op13" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="1"/>
							<FCDA doName="Op14" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="1"/>
						</DataSet>
						<DataSet desc="保护事件日志" name="dsLog1">
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PDIF" lnInst="1" prefix="Bus"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PDIF" lnInst="2" prefix="Bus"/>
							<FCDA doName="OpEx" fc="ST" ldInst="PROT" lnClass="RBRF" lnInst="1" prefix="Bus"/>
							<FCDA doName="OpEx" fc="ST" ldInst="PROT" lnClass="RBRF" lnInst="2" prefix="Bus"/>
							<FCDA doName="OpEx" fc="ST" ldInst="PROT" lnClass="RBRF" lnInst="4" prefix="BusTie"/>
							<FCDA doName="OpEx" fc="ST" ldInst="PROT" lnClass="RBRF" lnInst="5" prefix="BusTie"/>
							<FCDA doName="OpEx" fc="ST" ldInst="PROT" lnClass="RBRF" lnInst="6" prefix="BusTie"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="1"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="2"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="3"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="4"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="5"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="6"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="7"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="8"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="9"/>
							<FCDA doName="Op01" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="1"/>
							<FCDA doName="Op02" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="1"/>
							<FCDA doName="Op03" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="1"/>
							<FCDA doName="Op04" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="1"/>
							<FCDA doName="Op05" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="1"/>
							<FCDA doName="Op06" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="1"/>
							<FCDA doName="Op07" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="1"/>
							<FCDA doName="Op08" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="1"/>
							<FCDA doName="Op09" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="1"/>
							<FCDA doName="Op10" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="1"/>
							<FCDA doName="Op11" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="1"/>
							<FCDA doName="Op12" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="1"/>
							<FCDA doName="Op13" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="1"/>
							<FCDA doName="Op14" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="1"/>
						</DataSet>
						<DataSet desc="保护告警日志" name="dsLog2">
							<FCDA doName="Alm1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm7" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm8" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm9" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm10" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm11" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm12" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm13" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm14" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm15" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm16" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm17" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm18" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm19" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm23" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm24" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm25" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm26" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm27" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm28" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm29" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm30" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm31" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm32" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm33" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm34" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm35" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm36" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm37" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm38" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm39" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm40" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm41" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm42" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm43" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm44" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm45" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm46" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm47" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm48" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm49" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm50" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm51" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm52" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm53" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm54" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm55" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm56" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm57" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm58" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm59" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm60" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm61" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm62" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm63" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm64" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm65" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm66" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm67" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm68" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm69" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm70" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm71" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm72" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm73" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm74" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm75" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm76" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm77" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm78" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm79" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm80" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm81" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm82" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm83" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm84" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm85" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm86" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm87" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm88" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm89" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm90" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm91" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm92" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm93" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm94" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm95" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm96" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm97" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm98" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm99" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm100" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm101" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm102" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm103" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm104" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm105" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm106" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm107" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm108" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm109" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm110" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm111" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm112" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm113" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm114" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm115" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm116" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm117" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm118" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm119" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm120" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm121" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm122" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm123" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm124" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm125" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm126" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm127" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm128" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm129" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm130" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm131" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm132" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm133" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm134" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm135" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm136" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm137" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm138" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm139" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm140" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm141" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm142" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm143" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm144" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm145" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm146" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm147" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm148" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm149" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm150" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm151" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm152" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm153" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm154" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm155" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm156" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm157" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm158" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm159" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm160" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm161" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm162" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm163" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm164" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm165" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm166" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm167" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm168" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm169" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm170" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm171" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm172" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm173" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm174" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm175" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm176" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm177" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm178" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm179" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm180" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm181" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm182" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm183" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm184" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm185" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm186" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm187" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm188" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm189" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm190" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm191" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm192" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm193" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm194" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm195" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm196" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm197" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm198" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm199" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm200" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm201" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm202" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm203" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm204" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm205" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm206" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm207" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm208" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm209" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm210" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm211" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm212" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm213" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm214" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm215" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm216" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm217" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm218" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm219" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm220" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm221" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm222" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
						</DataSet>
						<DataSet desc="平台自检信号日志" name="dsLog3">
							<FCDA doName="Alm" fc="ST" ldInst="PROT" lnClass="GGIO" prefix="DevChk" lnInst="1"/>
						</DataSet>
						<DataSet desc="遥测" name="dsAin">
							<FCDA doName="ActSG" fc="MX" ldInst="PROT" lnClass="LLN0"/>
						</DataSet>
						<DataSet desc="保护遥测" name="dsRelayAin">
							<FCDA doName="Dif0PhA.phsA" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="1" prefix="Bus"/>
							<FCDA doName="Dif0PhA.phsB" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="1" prefix="Bus"/>
							<FCDA doName="Dif0PhA.phsC" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="1" prefix="Bus"/>
							<FCDA doName="DifAClc.phsA" fc="MX" ldInst="PROT" lnClass="PDIF" lnInst="1" prefix="Bus"/>
							<FCDA doName="DifAClc.phsB" fc="MX" ldInst="PROT" lnClass="PDIF" lnInst="1" prefix="Bus"/>
							<FCDA doName="DifAClc.phsC" fc="MX" ldInst="PROT" lnClass="PDIF" lnInst="1" prefix="Bus"/>
							<FCDA doName="DifAClc.phsA" fc="MX" ldInst="PROT" lnClass="PDIF" lnInst="2" prefix="Bus"/>
							<FCDA doName="DifAClc.phsB" fc="MX" ldInst="PROT" lnClass="PDIF" lnInst="2" prefix="Bus"/>
							<FCDA doName="DifAClc.phsC" fc="MX" ldInst="PROT" lnClass="PDIF" lnInst="2" prefix="Bus"/>
							<FCDA doName="VolPhV.phsA" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="1" prefix="Bus"/>
							<FCDA doName="VolPhV.phsB" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="1" prefix="Bus"/>
							<FCDA doName="VolPhV.phsC" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="1" prefix="Bus"/>
							<FCDA doName="VolPhV.phsA" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="2" prefix="Bus"/>
							<FCDA doName="VolPhV.phsB" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="2" prefix="Bus"/>
							<FCDA doName="VolPhV.phsC" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="2" prefix="Bus"/>
							<FCDA doName="A.phsA" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="3" prefix="Lin"/>
							<FCDA doName="A.phsB" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="3" prefix="Lin"/>
							<FCDA doName="A.phsC" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="3" prefix="Lin"/>
							<FCDA doName="A.phsA" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="4" prefix="Lin"/>
							<FCDA doName="A.phsB" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="4" prefix="Lin"/>
							<FCDA doName="A.phsC" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="4" prefix="Lin"/>
							<FCDA doName="A.phsA" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="5" prefix="Lin"/>
							<FCDA doName="A.phsB" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="5" prefix="Lin"/>
							<FCDA doName="A.phsC" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="5" prefix="Lin"/>
							<FCDA doName="A.phsA" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="6" prefix="Lin"/>
							<FCDA doName="A.phsB" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="6" prefix="Lin"/>
							<FCDA doName="A.phsC" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="6" prefix="Lin"/>
							<FCDA doName="A.phsA" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="7" prefix="Lin"/>
							<FCDA doName="A.phsB" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="7" prefix="Lin"/>
							<FCDA doName="A.phsC" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="7" prefix="Lin"/>
							<FCDA doName="A.phsA" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="8" prefix="Lin"/>
							<FCDA doName="A.phsB" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="8" prefix="Lin"/>
							<FCDA doName="A.phsC" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="8" prefix="Lin"/>
							<FCDA doName="A.phsA" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="9" prefix="Lin"/>
							<FCDA doName="A.phsB" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="9" prefix="Lin"/>
							<FCDA doName="A.phsC" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="9" prefix="Lin"/>
							<FCDA doName="A.phsA" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="10" prefix="Lin"/>
							<FCDA doName="A.phsB" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="10" prefix="Lin"/>
							<FCDA doName="A.phsC" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="10" prefix="Lin"/>
							<FCDA doName="A.phsA" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="11" prefix="Lin"/>
							<FCDA doName="A.phsB" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="11" prefix="Lin"/>
							<FCDA doName="A.phsC" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="11" prefix="Lin"/>
							<FCDA doName="A.phsA" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="12" prefix="Lin"/>
							<FCDA doName="A.phsB" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="12" prefix="Lin"/>
							<FCDA doName="A.phsC" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="12" prefix="Lin"/>
							<FCDA doName="A.phsA" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="13" prefix="Lin"/>
							<FCDA doName="A.phsB" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="13" prefix="Lin"/>
							<FCDA doName="A.phsC" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="13" prefix="Lin"/>
							<FCDA doName="A.phsA" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="14" prefix="Lin"/>
							<FCDA doName="A.phsB" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="14" prefix="Lin"/>
							<FCDA doName="A.phsC" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="14" prefix="Lin"/>
							<FCDA doName="A.phsA" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="15" prefix="Lin"/>
							<FCDA doName="A.phsB" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="15" prefix="Lin"/>
							<FCDA doName="A.phsC" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="15" prefix="Lin"/>
							<FCDA doName="A.phsA" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="16" prefix="Lin"/>
							<FCDA doName="A.phsB" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="16" prefix="Lin"/>
							<FCDA doName="A.phsC" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="16" prefix="Lin"/>
							<FCDA doName="A.phsA" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="17" prefix="Lin"/>
							<FCDA doName="A.phsB" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="17" prefix="Lin"/>
							<FCDA doName="A.phsC" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="17" prefix="Lin"/>
							<FCDA doName="A.phsA" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="18" prefix="Lin"/>
							<FCDA doName="A.phsB" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="18" prefix="Lin"/>
							<FCDA doName="A.phsC" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="18" prefix="Lin"/>
							<FCDA doName="A.phsA" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="19" prefix="Lin"/>
							<FCDA doName="A.phsB" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="19" prefix="Lin"/>
							<FCDA doName="A.phsC" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="19" prefix="Lin"/>
							<FCDA doName="A.phsA" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="20" prefix="Lin"/>
							<FCDA doName="A.phsB" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="20" prefix="Lin"/>
							<FCDA doName="A.phsC" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="20" prefix="Lin"/>
							<FCDA doName="A.phsA" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="21" prefix="Lin"/>
							<FCDA doName="A.phsB" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="21" prefix="Lin"/>
							<FCDA doName="A.phsC" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="21" prefix="Lin"/>
							<FCDA doName="A.phsA" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="22" prefix="Lin"/>
							<FCDA doName="A.phsB" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="22" prefix="Lin"/>
							<FCDA doName="A.phsC" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="22" prefix="Lin"/>
							<FCDA doName="A.phsA" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="23" prefix="Lin"/>
							<FCDA doName="A.phsB" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="23" prefix="Lin"/>
							<FCDA doName="A.phsC" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="23" prefix="Lin"/>
							<FCDA doName="A.phsA" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="24" prefix="Lin"/>
							<FCDA doName="A.phsB" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="24" prefix="Lin"/>
							<FCDA doName="A.phsC" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="24" prefix="Lin"/>
							<FCDA doName="A.phsA" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="25" prefix="Lin"/>
							<FCDA doName="A.phsB" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="25" prefix="Lin"/>
							<FCDA doName="A.phsC" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="25" prefix="Lin"/>
						</DataSet>
						<DataSet desc="保护遥信" name="dsRelayDin">
							<FCDA doName="Ind1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="BinIn"/>
							<FCDA doName="Ind2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="BinIn"/>
							<FCDA doName="Ind3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="BinIn"/>
							<FCDA doName="Ind4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="BinIn"/>
							<FCDA doName="Ind5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="BinIn"/>
							<FCDA doName="Ind6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="BinIn"/>
							<FCDA doName="Ind7" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="BinIn"/>
							<FCDA doName="Ind8" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="BinIn"/>
							<FCDA doName="Ind9" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="BinIn"/>
							<FCDA doName="Ind1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix="BinIn"/>
							<FCDA doName="Ind2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix="BinIn"/>
							<FCDA doName="Ind3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix="BinIn"/>
							<FCDA doName="Ind4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix="BinIn"/>
							<FCDA doName="Ind5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix="BinIn"/>
							<FCDA doName="Ind6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix="BinIn"/>
							<FCDA doName="Ind7" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix="BinIn"/>
							<FCDA doName="Ind8" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix="BinIn"/>
							<FCDA doName="Ind9" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix="BinIn"/>
							<FCDA doName="Ind1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="3" prefix="BinIn"/>
							<FCDA doName="Ind2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="3" prefix="BinIn"/>
							<FCDA doName="Ind3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="3" prefix="BinIn"/>
							<FCDA doName="Ind4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="3" prefix="BinIn"/>
							<FCDA doName="Ind5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="3" prefix="BinIn"/>
							<FCDA doName="Ind6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="3" prefix="BinIn"/>
							<FCDA doName="Ind7" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="3" prefix="BinIn"/>
							<FCDA doName="Ind8" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="3" prefix="BinIn"/>
							<FCDA doName="Ind9" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="3" prefix="BinIn"/>
							<FCDA doName="Ind1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="4" prefix="BinIn"/>
							<FCDA doName="Ind2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="4" prefix="BinIn"/>
							<FCDA doName="Ind3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="4" prefix="BinIn"/>
							<FCDA doName="Ind1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="5" prefix="BinIn"/>
							<FCDA doName="Ind2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="5" prefix="BinIn"/>
							<FCDA doName="Ind3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="5" prefix="BinIn"/>
							<FCDA doName="Ind1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="6" prefix="BinIn"/>
							<FCDA doName="Ind2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="6" prefix="BinIn"/>
							<FCDA doName="Ind3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="6" prefix="BinIn"/>
							<FCDA doName="Ind4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="6" prefix="BinIn"/>
							<FCDA doName="Ind5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="6" prefix="BinIn"/>
							<FCDA doName="Ind6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="6" prefix="BinIn"/>
							<FCDA doName="Ind1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="7" prefix="BinIn"/>
							<FCDA doName="Ind2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="7" prefix="BinIn"/>
							<FCDA doName="Ind3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="7" prefix="BinIn"/>
							<FCDA doName="Ind4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="7" prefix="BinIn"/>
							<FCDA doName="Ind5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="7" prefix="BinIn"/>
							<FCDA doName="Ind6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="7" prefix="BinIn"/>
							<FCDA doName="Ind1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="8" prefix="BinIn"/>
							<FCDA doName="Ind2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="8" prefix="BinIn"/>
							<FCDA doName="Ind3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="8" prefix="BinIn"/>
							<FCDA doName="Ind4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="8" prefix="BinIn"/>
							<FCDA doName="Ind5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="8" prefix="BinIn"/>
							<FCDA doName="Ind6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="8" prefix="BinIn"/>
							<FCDA doName="Ind1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="9" prefix="BinIn"/>
							<FCDA doName="Ind2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="9" prefix="BinIn"/>
							<FCDA doName="Ind3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="9" prefix="BinIn"/>
							<FCDA doName="Ind4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="9" prefix="BinIn"/>
							<FCDA doName="Ind5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="9" prefix="BinIn"/>
							<FCDA doName="Ind6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="9" prefix="BinIn"/>
							<FCDA doName="Ind1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="10" prefix="BinIn"/>
							<FCDA doName="Ind2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="10" prefix="BinIn"/>
							<FCDA doName="Ind3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="10" prefix="BinIn"/>
							<FCDA doName="Ind4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="10" prefix="BinIn"/>
							<FCDA doName="Ind5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="10" prefix="BinIn"/>
							<FCDA doName="Ind6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="10" prefix="BinIn"/>
							<FCDA doName="Ind1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="11" prefix="BinIn"/>
							<FCDA doName="Ind2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="11" prefix="BinIn"/>
							<FCDA doName="Ind3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="11" prefix="BinIn"/>
							<FCDA doName="Ind4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="11" prefix="BinIn"/>
							<FCDA doName="Ind5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="11" prefix="BinIn"/>
							<FCDA doName="Ind6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="11" prefix="BinIn"/>
							<FCDA doName="Ind1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="12" prefix="BinIn"/>
							<FCDA doName="Ind2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="12" prefix="BinIn"/>
							<FCDA doName="Ind3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="12" prefix="BinIn"/>
							<FCDA doName="Ind4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="12" prefix="BinIn"/>
							<FCDA doName="Ind5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="12" prefix="BinIn"/>
							<FCDA doName="Ind6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="12" prefix="BinIn"/>
							<FCDA doName="Ind1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="13" prefix="BinIn"/>
							<FCDA doName="Ind2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="13" prefix="BinIn"/>
							<FCDA doName="Ind3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="13" prefix="BinIn"/>
							<FCDA doName="Ind4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="13" prefix="BinIn"/>
							<FCDA doName="Ind5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="13" prefix="BinIn"/>
							<FCDA doName="Ind6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="13" prefix="BinIn"/>
							<FCDA doName="Ind1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="14" prefix="BinIn"/>
							<FCDA doName="Ind2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="14" prefix="BinIn"/>
							<FCDA doName="Ind3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="14" prefix="BinIn"/>
							<FCDA doName="Ind1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="15" prefix="BinIn"/>
							<FCDA doName="Ind2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="15" prefix="BinIn"/>
							<FCDA doName="Ind3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="15" prefix="BinIn"/>
							<FCDA doName="Ind1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="16" prefix="BinIn"/>
							<FCDA doName="Ind2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="16" prefix="BinIn"/>
							<FCDA doName="Ind3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="16" prefix="BinIn"/>
							<FCDA doName="Ind4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="16" prefix="BinIn"/>
							<FCDA doName="Ind5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="16" prefix="BinIn"/>
							<FCDA doName="Ind6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="16" prefix="BinIn"/>
							<FCDA doName="Ind1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="17" prefix="BinIn"/>
							<FCDA doName="Ind2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="17" prefix="BinIn"/>
							<FCDA doName="Ind3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="17" prefix="BinIn"/>
							<FCDA doName="Ind4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="17" prefix="BinIn"/>
							<FCDA doName="Ind5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="17" prefix="BinIn"/>
							<FCDA doName="Ind6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="17" prefix="BinIn"/>
							<FCDA doName="Ind1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="18" prefix="BinIn"/>
							<FCDA doName="Ind2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="18" prefix="BinIn"/>
							<FCDA doName="Ind3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="18" prefix="BinIn"/>
							<FCDA doName="Ind4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="18" prefix="BinIn"/>
							<FCDA doName="Ind5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="18" prefix="BinIn"/>
							<FCDA doName="Ind6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="18" prefix="BinIn"/>
							<FCDA doName="Ind1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="19" prefix="BinIn"/>
							<FCDA doName="Ind2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="19" prefix="BinIn"/>
							<FCDA doName="Ind3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="19" prefix="BinIn"/>
							<FCDA doName="Ind4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="19" prefix="BinIn"/>
							<FCDA doName="Ind5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="19" prefix="BinIn"/>
							<FCDA doName="Ind6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="19" prefix="BinIn"/>
							<FCDA doName="Ind1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="20" prefix="BinIn"/>
							<FCDA doName="Ind2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="20" prefix="BinIn"/>
							<FCDA doName="Ind3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="20" prefix="BinIn"/>
							<FCDA doName="Ind4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="20" prefix="BinIn"/>
							<FCDA doName="Ind5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="20" prefix="BinIn"/>
							<FCDA doName="Ind6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="20" prefix="BinIn"/>
							<FCDA doName="Ind1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="21" prefix="BinIn"/>
							<FCDA doName="Ind2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="21" prefix="BinIn"/>
							<FCDA doName="Ind3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="21" prefix="BinIn"/>
							<FCDA doName="Ind4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="21" prefix="BinIn"/>
							<FCDA doName="Ind5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="21" prefix="BinIn"/>
							<FCDA doName="Ind6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="21" prefix="BinIn"/>
							<FCDA doName="Ind1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="22" prefix="BinIn"/>
							<FCDA doName="Ind2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="22" prefix="BinIn"/>
							<FCDA doName="Ind3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="22" prefix="BinIn"/>
							<FCDA doName="Ind4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="22" prefix="BinIn"/>
							<FCDA doName="Ind5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="22" prefix="BinIn"/>
							<FCDA doName="Ind6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="22" prefix="BinIn"/>
							<FCDA doName="Ind1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="23" prefix="BinIn"/>
							<FCDA doName="Ind2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="23" prefix="BinIn"/>
							<FCDA doName="Ind3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="23" prefix="BinIn"/>
							<FCDA doName="Ind4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="23" prefix="BinIn"/>
							<FCDA doName="Ind5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="23" prefix="BinIn"/>
							<FCDA doName="Ind6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="23" prefix="BinIn"/>
							<FCDA doName="Ind1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="24" prefix="BinIn"/>
							<FCDA doName="Ind2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="24" prefix="BinIn"/>
							<FCDA doName="Ind3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="24" prefix="BinIn"/>
						</DataSet>
						<DataSet desc="间隔软压板" name="dsRelayEna1">
							<FCDA doName="SPCSO1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="25"/>
							<FCDA doName="SPCSO2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="25"/>
							<FCDA doName="SPCSO3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="25"/>
							<FCDA doName="SPCSO4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="25"/>
							<FCDA doName="SPCSO5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="25"/>
							<FCDA doName="SPCSO6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="25"/>
							<FCDA doName="SPCSO7" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="25"/>
							<FCDA doName="SPCSO8" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="25"/>
							<FCDA doName="SPCSO9" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="25"/>
							<FCDA doName="SPCSO10" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="25"/>
							<FCDA doName="SPCSO11" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="25"/>
							<FCDA doName="SPCSO12" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="25"/>
							<FCDA doName="SPCSO13" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="25"/>
							<FCDA doName="SPCSO14" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="25"/>
							<FCDA doName="SPCSO15" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="25"/>
							<FCDA doName="SPCSO16" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="25"/>
							<FCDA doName="SPCSO17" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="25"/>
							<FCDA doName="SPCSO18" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="25"/>
							<FCDA doName="SPCSO19" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="25"/>
							<FCDA doName="SPCSO20" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="25"/>
							<FCDA doName="SPCSO21" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="25"/>
							<FCDA doName="SPCSO22" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="25"/>
							<FCDA doName="SPCSO23" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="25"/>
							<FCDA doName="SPCSO24" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="25"/>
							<FCDA doName="SPCSO1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="26"/>
							<FCDA doName="SPCSO2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="26"/>
							<FCDA doName="SPCSO3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="26"/>
							<FCDA doName="SPCSO4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="26"/>
							<FCDA doName="SPCSO5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="26"/>
							<FCDA doName="SPCSO6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="26"/>
							<FCDA doName="SPCSO7" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="26"/>
							<FCDA doName="SPCSO8" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="26"/>
							<FCDA doName="SPCSO9" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="26"/>
							<FCDA doName="SPCSO10" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="26"/>
							<FCDA doName="SPCSO11" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="26"/>
							<FCDA doName="SPCSO12" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="26"/>
							<FCDA doName="SPCSO13" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="26"/>
							<FCDA doName="SPCSO14" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="26"/>
							<FCDA doName="SPCSO15" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="26"/>
							<FCDA doName="SPCSO16" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="26"/>
							<FCDA doName="SPCSO17" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="26"/>
							<FCDA doName="SPCSO18" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="26"/>
							<FCDA doName="SPCSO19" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="26"/>
							<FCDA doName="SPCSO20" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="26"/>
							<FCDA doName="SPCSO21" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="26"/>
							<FCDA doName="SPCSO22" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="26"/>
							<FCDA doName="SPCSO23" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="26"/>
							<FCDA doName="SPCSO1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="27"/>
							<FCDA doName="SPCSO2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="27"/>
							<FCDA doName="SPCSO3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="27"/>
							<FCDA doName="SPCSO4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="27"/>
							<FCDA doName="SPCSO5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="27"/>
							<FCDA doName="SPCSO6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="27"/>
							<FCDA doName="SPCSO7" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="27"/>
							<FCDA doName="SPCSO8" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="27"/>
							<FCDA doName="SPCSO9" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="27"/>
							<FCDA doName="SPCSO10" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="27"/>
							<FCDA doName="SPCSO11" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="27"/>
							<FCDA doName="SPCSO12" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="27"/>
							<FCDA doName="SPCSO13" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="27"/>
							<FCDA doName="SPCSO14" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="27"/>
							<FCDA doName="SPCSO15" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="27"/>
							<FCDA doName="SPCSO16" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="27"/>
							<FCDA doName="SPCSO17" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="27"/>
							<FCDA doName="SPCSO18" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="27"/>
							<FCDA doName="SPCSO19" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="27"/>
							<FCDA doName="SPCSO20" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="27"/>
							<FCDA doName="SPCSO21" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="27"/>
							<FCDA doName="SPCSO22" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="27"/>
							<FCDA doName="SPCSO23" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="27"/>
							<FCDA doName="SPCSO24" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="27"/>
							<FCDA doName="SPCSO25" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="27"/>
							<FCDA doName="SPCSO26" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="27"/>
							<FCDA doName="SPCSO27" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="27"/>
							<FCDA doName="SPCSO28" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="27"/>
							<FCDA doName="SPCSO29" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="27"/>
							<FCDA doName="SPCSO30" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="27"/>
							<FCDA doName="SPCSO1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="28"/>
							<FCDA doName="SPCSO2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="28"/>
							<FCDA doName="SPCSO3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="28"/>
							<FCDA doName="SPCSO4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="28"/>
							<FCDA doName="SPCSO5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="28"/>
							<FCDA doName="SPCSO6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="28"/>
							<FCDA doName="SPCSO7" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="28"/>
							<FCDA doName="SPCSO8" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="28"/>
							<FCDA doName="SPCSO9" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="28"/>
							<FCDA doName="SPCSO10" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="28"/>
							<FCDA doName="SPCSO11" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="28"/>
							<FCDA doName="SPCSO12" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="28"/>
							<FCDA doName="SPCSO13" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="28"/>
							<FCDA doName="SPCSO14" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="28"/>
							<FCDA doName="SPCSO15" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="28"/>
							<FCDA doName="SPCSO16" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="28"/>
							<FCDA doName="SPCSO17" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="28"/>
							<FCDA doName="SPCSO18" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="28"/>
							<FCDA doName="SPCSO19" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="28"/>
							<FCDA doName="SPCSO20" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="28"/>
							<FCDA doName="SPCSO21" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="28"/>
							<FCDA doName="SPCSO22" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="28"/>
							<FCDA doName="SPCSO23" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="28"/>
							<FCDA doName="SPCSO24" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="28"/>
							<FCDA doName="SPCSO25" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="28"/>
							<FCDA doName="SPCSO26" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="28"/>
							<FCDA doName="SPCSO27" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="28"/>
							<FCDA doName="SPCSO28" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="28"/>
							<FCDA doName="SPCSO29" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="28"/>
							<FCDA doName="SPCSO30" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="28"/>
						</DataSet>
						<DataSet desc="保护功能软压板" name="dsRelayEna2">
							<FCDA doName="RemGoEna" fc="ST" ldInst="PROT" lnClass="LLN0"/>
							<FCDA doName="RemGrpEna" fc="ST" ldInst="PROT" lnClass="LLN0"/>
							<FCDA doName="RemSetEna" fc="ST" ldInst="PROT" lnClass="LLN0"/>
							<FCDA doName="FuncEna1" fc="ST" ldInst="PROT" lnClass="LLN0"/>
							<FCDA doName="FuncEna2" fc="ST" ldInst="PROT" lnClass="LLN0"/>
							<FCDA doName="FuncEna3" fc="ST" ldInst="PROT" lnClass="LLN0"/>
							<FCDA doName="FuncEna6" fc="ST" ldInst="PROT" lnClass="LLN0"/>
							<FCDA doName="FuncEna7" fc="ST" ldInst="PROT" lnClass="LLN0"/>
							<FCDA doName="FuncEna8" fc="ST" ldInst="PROT" lnClass="LLN0"/>
							<FCDA doName="FuncEna9" fc="ST" ldInst="PROT" lnClass="LLN0"/>
							<FCDA doName="FuncEna10" fc="ST" ldInst="PROT" lnClass="LLN0"/>
							<FCDA doName="FuncEna11" fc="ST" ldInst="PROT" lnClass="LLN0"/>
						</DataSet>
						<DataSet desc="跳闸出口软压板" name="dsRelayEna3">
							<FCDA doName="TrStrp" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="1" prefix="Lin"/>
							<FCDA doName="TrStrp" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="2" prefix="Lin"/>
							<FCDA doName="TrStrp" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="3" prefix="Lin"/>
							<FCDA doName="TrStrp" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="4" prefix="Lin"/>
							<FCDA doName="TrStrp" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="5" prefix="Lin"/>
							<FCDA doName="TrStrp" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="6" prefix="Lin"/>
							<FCDA doName="TrStrp" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="7" prefix="Lin"/>
							<FCDA doName="TrStrp" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="8" prefix="Lin"/>
							<FCDA doName="TrStrp" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="9" prefix="Lin"/>
							<FCDA doName="TrStrp" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="10" prefix="Lin"/>
							<FCDA doName="TrStrp" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="11" prefix="Lin"/>
							<FCDA doName="TrStrp" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="12" prefix="Lin"/>
							<FCDA doName="TrStrp" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="13" prefix="Lin"/>
							<FCDA doName="TrStrp" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="14" prefix="Lin"/>
							<FCDA doName="TrStrp" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="15" prefix="Lin"/>
							<FCDA doName="TrStrp" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="16" prefix="Lin"/>
							<FCDA doName="TrStrp" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="17" prefix="Lin"/>
							<FCDA doName="TrStrp" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="18" prefix="Lin"/>
							<FCDA doName="TrStrp" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="19" prefix="Lin"/>
							<FCDA doName="TrStrp" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="20" prefix="Lin"/>
							<FCDA doName="TrStrp" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="21" prefix="Lin"/>
							<FCDA doName="TrStrp" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="22" prefix="Lin"/>
							<FCDA doName="TrStrp" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="23" prefix="Lin"/>
							<FCDA doName="TrStrp" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="24" prefix="Bus"/>
							<FCDA doName="TrStrp" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="25" prefix="Bus"/>
							<FCDA doName="TrStrp" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="26"/>
							<FCDA doName="TrStrp" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="27"/>
							<FCDA doName="TrStrp" fc="ST" ldInst="PROT" lnClass="RBRF" lnInst="1" prefix="Tranf"/>
							<FCDA doName="TrStrp" fc="ST" ldInst="PROT" lnClass="RBRF" lnInst="2" prefix="Tranf"/>
							<FCDA doName="TrStrp" fc="ST" ldInst="PROT" lnClass="RBRF" lnInst="3" prefix="Tranf"/>
							<FCDA doName="TrStrp" fc="ST" ldInst="PROT" lnClass="RBRF" lnInst="4" prefix="Tranf"/>
						</DataSet>
						<ReportControl bufTime="0" buffered="true" confRev="1" datSet="dsTripInfo" intgPd="0" name="brcbTripInfo" rptID="NULL">
							<TrgOps dchg="true" dupd="false" qchg="false"/>
							<OptFields bufOvfl="true" configRef="true" dataRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="18"/>
						</ReportControl>
						<ReportControl bufTime="0" buffered="true" confRev="1" datSet="dsRelayDin" intgPd="0" name="brcbRelayDin" rptID="NULL">
							<TrgOps dchg="true" dupd="false" qchg="false"/>
							<OptFields bufOvfl="true" configRef="true" dataRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="18"/>
						</ReportControl>
						<ReportControl bufTime="0" buffered="true" confRev="1" datSet="dsRelayEna1" intgPd="0" name="brcbRelayEnaA" rptID="NULL">
							<TrgOps dchg="true" dupd="false" qchg="false"/>
							<OptFields bufOvfl="true" configRef="true" dataRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="18"/>
						</ReportControl>
						<ReportControl bufTime="0" buffered="true" confRev="1" datSet="dsRelayEna2" intgPd="0" name="brcbRelayEnaB" rptID="NULL">
							<TrgOps dchg="true" dupd="false" qchg="false"/>
							<OptFields bufOvfl="true" configRef="true" dataRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="18"/>
						</ReportControl>
						<ReportControl bufTime="0" buffered="true" confRev="1" datSet="dsRelayEna3" intgPd="0" name="brcbRelayEnaC" rptID="NULL">
							<TrgOps dchg="true" dupd="false" qchg="false"/>
							<OptFields bufOvfl="true" configRef="true" dataRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="18"/>
						</ReportControl>
						<ReportControl bufTime="0" buffered="true" confRev="1" datSet="dsWarning" intgPd="0" name="brcbWarning" rptID="NULL">
							<TrgOps dchg="true" dupd="false" qchg="false"/>
							<OptFields bufOvfl="true" configRef="true" dataRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="18"/>
						</ReportControl>
						<ReportControl bufTime="0" buffered="false" confRev="1" datSet="dsRelayAin" intgPd="0" name="urcbRelayAin" rptID="NULL">
							<TrgOps dchg="true" dupd="false" qchg="false"/>
							<OptFields configRef="true" dataRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="18"/>
						</ReportControl>
						<ReportControl bufTime="0" buffered="false" confRev="1" datSet="dsAin" intgPd="0" name="urcbAin" rptID="NULL">
							<TrgOps dchg="true" dupd="false" qchg="false"/>
							<OptFields configRef="true" dataRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="18"/>
						</ReportControl>
						<ReportControl bufTime="0" buffered="true" confRev="1" datSet="dsAlarm" intgPd="0" name="brcbAlarm" rptID="NULL">
							<TrgOps dchg="true" dupd="false" qchg="false"/>
							<OptFields bufOvfl="true" configRef="true" dataRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="18"/>
						</ReportControl>
						<LogControl desc="保护事件日志" name="lcbLog1" datSet="dsLog1" logEna="true" intgPd="0" logName="LD0" reasonCode="true">
							<TrgOps dchg="true"/>
						</LogControl>
						<LogControl desc="保护告警日志" name="lcbLog2" datSet="dsLog2" logEna="true" intgPd="0" logName="LD0" reasonCode="true">
							<TrgOps dchg="true"/>
						</LogControl>
						<LogControl desc="平台自检信号日志" name="lcbLog3" datSet="dsLog3" logEna="true" intgPd="0" logName="LD0" reasonCode="true">
							<TrgOps dchg="true"/>
						</LogControl>
						<DOI desc="模式" name="Mod">
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI desc="复归LED" name="LEDRs">
							<DAI name="dU">
								<Val>复归LED</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="运行定值区" name="SetZone">
							<DAI name="setVal"/>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>8</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>运行定值区</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="运行定值区号" name="ActSG">
							<DAI name="dU">
								<Val>运行定值区号</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f"/>
							</SDI>
						</DOI>
						<DOI desc="远方投退压板软压板" name="RemGoEna">
							<DAI name="dU">
								<Val>远方投退压板软压板</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_210_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="远方切换定值区软压板" name="RemGrpEna">
							<DAI name="dU">
								<Val>远方切换定值区软压板</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_211_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="远方修改定值软压板" name="RemSetEna">
							<DAI name="dU">
								<Val>远方修改定值软压板</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_212_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="差动保护软压板" name="FuncEna1">
							<DAI name="dU">
								<Val>差动保护软压板</Val>
							</DAI>
							<DAI name="ctlModel" sAddr="RWYKSP_0/192_N">
								<Val>4</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_192_Y"/>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RWYKSP_0/192_N"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RWYKSP_0/192_N"/>
							</SDI>
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RWYKSP_0/192_N"/>
							</SDI>
						</DOI>
						<DOI desc="失灵保护软压板" name="FuncEna2">
							<DAI name="dU">
								<Val>失灵保护软压板</Val>
							</DAI>
							<DAI name="ctlModel" sAddr="RWYKSP_1/193_N">
								<Val>4</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_193_Y"/>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RWYKSP_1/193_N"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RWYKSP_1/193_N"/>
							</SDI>
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RWYKSP_1/193_N"/>
							</SDI>
						</DOI>
						<DOI desc="母线互联软压板" name="FuncEna3">
							<DAI name="dU">
								<Val>母线互联软压板</Val>
							</DAI>
							<DAI name="ctlModel" sAddr="RWYKSP_2/194_N">
								<Val>4</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_194_Y"/>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RWYKSP_2/194_N"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RWYKSP_2/194_N"/>
							</SDI>
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RWYKSP_2/194_N"/>
							</SDI>
						</DOI>
						<DOI desc="母联分列软压板" name="FuncEna6">
							<DAI name="dU">
								<Val>母联分列软压板</Val>
							</DAI>
							<DAI name="ctlModel" sAddr="RWYKSP_5/197_N">
								<Val>4</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_197_Y"/>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RWYKSP_5/197_N"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RWYKSP_5/197_N"/>
							</SDI>
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RWYKSP_5/197_N"/>
							</SDI>
						</DOI>
						<DOI desc="分段1分列软压板" name="FuncEna7">
							<DAI name="dU">
								<Val>分段1分列软压板</Val>
							</DAI>
							<DAI name="ctlModel" sAddr="RWYKSP_6/198_N">
								<Val>4</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_198_Y"/>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RWYKSP_6/198_N"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RWYKSP_6/198_N"/>
							</SDI>
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RWYKSP_6/198_N"/>
							</SDI>
						</DOI>
						<DOI desc="分段2分列软压板" name="FuncEna8">
							<DAI name="dU">
								<Val>分段2分列软压板</Val>
							</DAI>
							<DAI name="ctlModel" sAddr="RWYKSP_7/199_N">
								<Val>4</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_199_Y"/>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RWYKSP_7/199_N"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RWYKSP_7/199_N"/>
							</SDI>
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RWYKSP_7/199_N"/>
							</SDI>
						</DOI>
						<DOI desc="母联充电过流保护软压板" name="FuncEna9">
							<DAI name="dU">
								<Val>母联充电过流保护软压板</Val>
							</DAI>
							<DAI name="ctlModel" sAddr="RWYKSP_8/200_N">
								<Val>4</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_200_Y"/>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RWYKSP_8/200_N"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RWYKSP_8/200_N"/>
							</SDI>
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RWYKSP_8/200_N"/>
							</SDI>
						</DOI>
						<DOI desc="分段1充电过流保护软压板" name="FuncEna10">
							<DAI name="dU">
								<Val>分段1充电过流保护软压板</Val>
							</DAI>
							<DAI name="ctlModel" sAddr="RWYKSP_9/201_N">
								<Val>4</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_201_Y"/>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RWYKSP_9/201_N"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RWYKSP_9/201_N"/>
							</SDI>
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RWYKSP_9/201_N"/>
							</SDI>
						</DOI>
						<DOI desc="分段2充电过流保护软压板" name="FuncEna11">
							<DAI name="dU">
								<Val>分段2充电过流保护软压板</Val>
							</DAI>
							<DAI name="ctlModel" sAddr="RWYKSP_10/202_N">
								<Val>4</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_202_Y"/>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RWYKSP_10/202_N"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RWYKSP_10/202_N"/>
							</SDI>
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RWYKSP_10/202_N"/>
							</SDI>
						</DOI>
						<SettingControl actSG="1" numOfSGs="9"/>
					</LN0>
					<LN desc="物理信息" inst="1" lnClass="LPHD" lnType="SZNR_V1.00_LPHD">
						<DOI desc="物理装置的铭牌" name="PhyNam">
							<DAI name="vendor">
								<Val>CYSR</Val>
							</DAI>
							<DAI name="hwRev"/>
							<DAI name="swRev"/>
							<DAI name="serNum"/>
							<DAI name="model"/>
							<DAI name="location"/>
						</DOI>
						<DOI desc="物理装置健康状态" name="PhyHealth"/>
						<DOI desc="是否为代理" name="Proxy">
							<DAI name="dU">
								<Val>是否为代理</Val>
							</DAI>
							<DAI name="stVal"/>
						</DOI>
						<DOI desc="被保护设备" name="DeviceName">
							<DAI name="setVal" sAddr="RWSPSET_7_N"/>
							<DAI name="dU">
								<Val>被保护设备</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Ⅰ母母线差动保护" inst="1" lnClass="PDIF" lnType="SZNR_V1.00_PDIF_BUS" prefix="Bus">
						<DOI desc="模式" name="Mod">
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI desc="启动" name="Str">
							<DAI name="dirGeneral">
								<Val>unknown</Val>
							</DAI>
							<DAI name="dU">
								<Val>启动</Val>
							</DAI>
						</DOI>
						<DOI desc="Ⅰ母差动动作" name="Op">
							<DAI name="general" sAddr="RDACT_130/1_Y"/>
							<DAI name="dU">
								<Val>Ⅰ母差动动作</Val>
							</DAI>
						</DOI>
						<DOI desc="Ⅰ母小差电流" name="DifAClc">
							<DAI name="dU">
								<Val>Ⅰ母小差电流</Val>
							</DAI>
							<SDI desc="A相Ⅰ母小差电流" name="phsA">
								<DAI name="dU">
									<Val>A相Ⅰ母小差电流</Val>
								</DAI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="RDRLYMEA_142_N"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" sAddr="RDRLYMEA_142_N"/>
									</SDI>
								</SDI>
							</SDI>
							<SDI desc="B相Ⅰ母小差电流" name="phsB">
								<DAI name="dU">
									<Val>B相Ⅰ母小差电流</Val>
								</DAI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="RDRLYMEA_143_N"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" sAddr="RDRLYMEA_143_N"/>
									</SDI>
								</SDI>
							</SDI>
							<SDI desc="C相Ⅰ母小差电流" name="phsC">
								<DAI name="dU">
									<Val>C相Ⅰ母小差电流</Val>
								</DAI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="RDRLYMEA_144_N"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" sAddr="RDRLYMEA_144_N"/>
									</SDI>
								</SDI>
							</SDI>
						</DOI>
						<DOI desc="差动保护启动电流定值" name="StrVal">
							<DAI name="dU">
								<Val>差动保护启动电流定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<SDI name="setMag">
								<DAI name="f" sAddr="RWSESG_86_N"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="RWSESG_86_N">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="RWSESG_86_N">
									<Val>100.00</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="RWSESG_86_N">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="RWSESG_86_N">
									<Val>5</Val>
								</DAI>
								<DAI name="multiplier" sAddr="RWSESG_86_N">
									<Val>0</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT断线告警定值" name="TAWmSet">
							<DAI name="dU">
								<Val>CT断线告警定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<SDI name="setMag">
								<DAI name="f" sAddr="RWSESG_87_N"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="RWSESG_87_N">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="RWSESG_87_N">
									<Val>100.00</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="RWSESG_87_N">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="RWSESG_87_N">
									<Val>5</Val>
								</DAI>
								<DAI name="multiplier" sAddr="RWSESG_87_N">
									<Val>0</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT断线闭锁定值" name="TABlkSet">
							<DAI name="dU">
								<Val>CT断线闭锁定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<SDI name="setMag">
								<DAI name="f" sAddr="RWSESG_88_N"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="RWSESG_88_N">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="RWSESG_88_N">
									<Val>100.00</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="RWSESG_88_N">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="RWSESG_88_N">
									<Val>5</Val>
								</DAI>
								<DAI name="multiplier" sAddr="RWSESG_88_N">
									<Val>0</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="差动保护" name="Enable">
							<DAI name="dU" sAddr="">
								<Val>差动保护</Val>
							</DAI>
							<DAI name="setVal" sAddr="RWSESG_57_N"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Ⅱ母母线差动保护" inst="2" lnClass="PDIF" lnType="SZNR_V1.00_PDIF_BUS" prefix="Bus">
						<DOI desc="模式" name="Mod">
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI desc="启动" name="Str">
							<DAI name="dirGeneral">
								<Val>unknown</Val>
							</DAI>
							<DAI name="dU">
								<Val>启动</Val>
							</DAI>
						</DOI>
						<DOI desc="Ⅱ母差动动作" name="Op">
							<DAI name="general" sAddr="RDACT_130/5_Y"/>
							<DAI name="dU">
								<Val>Ⅱ母差动动作</Val>
							</DAI>
						</DOI>
						<DOI desc="Ⅱ母小差电流" name="DifAClc">
							<DAI name="dU">
								<Val>Ⅱ母小差电流</Val>
							</DAI>
							<SDI desc="A相Ⅱ母小差电流" name="phsA">
								<DAI name="dU">
									<Val>A相Ⅱ母小差电流</Val>
								</DAI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="RDRLYMEA_145_N"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" sAddr="RDRLYMEA_145_N"/>
									</SDI>
								</SDI>
							</SDI>
							<SDI desc="B相Ⅱ母小差电流" name="phsB">
								<DAI name="dU">
									<Val>B相Ⅱ母小差电流</Val>
								</DAI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="RDRLYMEA_146_N"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" sAddr="RDRLYMEA_146_N"/>
									</SDI>
								</SDI>
							</SDI>
							<SDI desc="C相Ⅱ母小差电流" name="phsC">
								<DAI name="dU">
									<Val>C相Ⅱ母小差电流</Val>
								</DAI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="RDRLYMEA_147_N"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" sAddr="RDRLYMEA_147_N"/>
									</SDI>
								</SDI>
							</SDI>
						</DOI>
					</LN>
					<LN desc="Ⅰ母母线失灵保护" inst="1" lnClass="RBRF" lnType="SZNR_V1.00_RBRF_BUS" prefix="Bus">
						<DOI desc="模式" name="Mod">
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI desc="启动" name="Str">
							<DAI name="dirGeneral">
								<Val>unknown</Val>
							</DAI>
							<DAI name="dU">
								<Val>启动</Val>
							</DAI>
						</DOI>
						<DOI desc="Ⅰ母失灵保护动作" name="OpEx">
							<DAI name="general" sAddr="RDACT_130/16_Y"/>
							<DAI name="dU">
								<Val>Ⅰ母失灵保护动作</Val>
							</DAI>
						</DOI>
						<DOI desc="低电压闭锁定值" name="UVBlkVal">
							<DAI name="dU">
								<Val>低电压闭锁定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<SDI name="setMag">
								<DAI name="f" sAddr="RWSESG_91_N"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="RWSESG_91_N">
									<Val>0.00</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="RWSESG_91_N">
									<Val>57.70</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="RWSESG_91_N">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="RWSESG_91_N">
									<Val>29</Val>
								</DAI>
								<DAI name="multiplier" sAddr="RWSESG_91_N">
									<Val>0</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="零序电压闭锁定值" name="V0BlkVal">
							<DAI name="dU">
								<Val>零序电压闭锁定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<SDI name="setMag">
								<DAI name="f" sAddr="RWSESG_92_N"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="RWSESG_92_N">
									<Val>0.00</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="RWSESG_92_N">
									<Val>57.70</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="RWSESG_92_N">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="RWSESG_92_N">
									<Val>29</Val>
								</DAI>
								<DAI name="multiplier" sAddr="RWSESG_92_N">
									<Val>0</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="负序电压闭锁定值" name="V2BlkVal">
							<DAI name="dU">
								<Val>负序电压闭锁定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<SDI name="setMag">
								<DAI name="f" sAddr="RWSESG_93_N"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="RWSESG_93_N">
									<Val>0.00</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="RWSESG_93_N">
									<Val>57.70</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="RWSESG_93_N">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="RWSESG_93_N">
									<Val>29</Val>
								</DAI>
								<DAI name="multiplier" sAddr="RWSESG_93_N">
									<Val>0</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="三相失灵相电流定值" name="StrValA">
							<DAI name="dU">
								<Val>三相失灵相电流定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<SDI name="setMag">
								<DAI name="f" sAddr="RWSESG_94_N"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="RWSESG_94_N">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="RWSESG_94_N">
									<Val>100.00</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="RWSESG_94_N">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="RWSESG_94_N">
									<Val>5</Val>
								</DAI>
								<DAI name="multiplier" sAddr="RWSESG_94_N">
									<Val>0</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="失灵零序电流定值" name="StrVal3I0">
							<DAI name="dU">
								<Val>失灵零序电流定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<SDI name="setMag">
								<DAI name="f" sAddr="RWSESG_95_N">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="RWSESG_95_N">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="RWSESG_95_N">
									<Val>100.00</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="RWSESG_95_N">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="RWSESG_95_N">
									<Val>5</Val>
								</DAI>
								<DAI name="multiplier" sAddr="RWSESG_95_N">
									<Val>0</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="失灵负序电流定值" name="StrValI2">
							<DAI name="dU">
								<Val>失灵负序电流定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<SDI name="setMag">
								<DAI name="f" sAddr="RWSESG_96_N"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="RWSESG_96_N">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="RWSESG_96_N">
									<Val>100.00</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="RWSESG_96_N">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="RWSESG_96_N">
									<Val>5</Val>
								</DAI>
								<DAI name="multiplier" sAddr="RWSESG_96_N">
									<Val>0</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="失灵保护1时限" name="Fail1Tmms">
							<DAI name="setVal" sAddr="RWSESG_97_N"/>
							<DAI name="maxVal" sAddr="RWSESG_97_N">
								<Val>10.00</Val>
							</DAI>
							<DAI name="minVal" sAddr="RWSESG_97_N">
								<Val>0</Val>
							</DAI>
							<DAI name="stepSize" sAddr="RWSESG_97_N">
								<Val>0.01</Val>
							</DAI>
							<DAI name="dU" sAddr="">
								<Val>失灵保护1时限</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="失灵保护2时限" name="Fail2Tmms">
							<DAI name="setVal" sAddr="RWSESG_98_N"/>
							<DAI name="maxVal" sAddr="RWSESG_98_N">
								<Val>10.00</Val>
							</DAI>
							<DAI name="minVal" sAddr="RWSESG_98_N">
								<Val>0</Val>
							</DAI>
							<DAI name="stepSize" sAddr="RWSESG_98_N">
								<Val>0.01</Val>
							</DAI>
							<DAI name="dU" sAddr="">
								<Val>失灵保护2时限</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="失灵保护" name="Enable">
							<DAI name="dU" sAddr="">
								<Val>失灵保护</Val>
							</DAI>
							<DAI name="setVal" sAddr="RWSESG_58_N"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="支路06解除复压闭锁" name="Enable1">
							<DAI name="dU" sAddr="">
								<Val>支路06解除复压闭锁</Val>
							</DAI>
							<DAI name="setVal" sAddr="RWSESG_68_N"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="支路07解除复压闭锁" name="Enable2">
							<DAI name="dU" sAddr="">
								<Val>支路07解除复压闭锁</Val>
							</DAI>
							<DAI name="setVal" sAddr="RWSESG_69_N"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="支路08解除复压闭锁" name="Enable3">
							<DAI name="dU" sAddr="">
								<Val>支路08解除复压闭锁</Val>
							</DAI>
							<DAI name="setVal" sAddr="RWSESG_70_N"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="支路09解除复压闭锁" name="Enable4">
							<DAI name="dU" sAddr="">
								<Val>支路09解除复压闭锁</Val>
							</DAI>
							<DAI name="setVal" sAddr="RWSESG_71_N"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="支路10解除复压闭锁" name="Enable5">
							<DAI name="dU" sAddr="">
								<Val>支路10解除复压闭锁</Val>
							</DAI>
							<DAI name="setVal" sAddr="RWSESG_72_N"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="支路11解除复压闭锁" name="Enable6">
							<DAI name="dU" sAddr="">
								<Val>支路11解除复压闭锁</Val>
							</DAI>
							<DAI name="setVal" sAddr="RWSESG_73_N"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="支路12解除复压闭锁" name="Enable7">
							<DAI name="dU" sAddr="">
								<Val>支路12解除复压闭锁</Val>
							</DAI>
							<DAI name="setVal" sAddr="RWSESG_74_N"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="支路13解除复压闭锁" name="Enable8">
							<DAI name="dU" sAddr="">
								<Val>支路13解除复压闭锁</Val>
							</DAI>
							<DAI name="setVal" sAddr="RWSESG_75_N"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="支路16解除复压闭锁" name="Enable9">
							<DAI name="dU" sAddr="">
								<Val>支路16解除复压闭锁</Val>
							</DAI>
							<DAI name="setVal" sAddr="RWSESG_78_N"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="支路17解除复压闭锁" name="Enable10">
							<DAI name="dU" sAddr="">
								<Val>支路17解除复压闭锁</Val>
							</DAI>
							<DAI name="setVal" sAddr="RWSESG_79_N"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="支路18解除复压闭锁" name="Enable11">
							<DAI name="dU" sAddr="">
								<Val>支路18解除复压闭锁</Val>
							</DAI>
							<DAI name="setVal" sAddr="RWSESG_80_N"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="支路19解除复压闭锁" name="Enable12">
							<DAI name="dU" sAddr="">
								<Val>支路19解除复压闭锁</Val>
							</DAI>
							<DAI name="setVal" sAddr="RWSESG_81_N"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="支路20解除复压闭锁" name="Enable13">
							<DAI name="dU" sAddr="">
								<Val>支路20解除复压闭锁</Val>
							</DAI>
							<DAI name="setVal" sAddr="RWSESG_82_N"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="支路21解除复压闭锁" name="Enable14">
							<DAI name="dU" sAddr="">
								<Val>支路21解除复压闭锁</Val>
							</DAI>
							<DAI name="setVal" sAddr="RWSESG_83_N"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="支路22解除复压闭锁" name="Enable15">
							<DAI name="dU" sAddr="">
								<Val>支路22解除复压闭锁</Val>
							</DAI>
							<DAI name="setVal" sAddr="RWSESG_84_N"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="支路23解除复压闭锁" name="Enable16">
							<DAI name="dU" sAddr="">
								<Val>支路23解除复压闭锁</Val>
							</DAI>
							<DAI name="setVal" sAddr="RWSESG_85_N"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Ⅱ母母线失灵保护" inst="2" lnClass="RBRF" lnType="SZNR_V1.00_RBRF_BUS" prefix="Bus">
						<DOI desc="模式" name="Mod">
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI desc="启动" name="Str">
							<DAI name="dirGeneral">
								<Val>unknown</Val>
							</DAI>
							<DAI name="dU">
								<Val>启动</Val>
							</DAI>
						</DOI>
						<DOI desc="Ⅱ母失灵保护动作" name="OpEx">
							<DAI name="general" sAddr="RDACT_130/17_Y">
								<Val/>
							</DAI>
							<DAI name="dU">
								<Val>Ⅱ母失灵保护动作</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="母联失灵保护" inst="4" lnClass="RBRF" lnType="SZNR_V1.00_RBRF_BUS" prefix="BusTie">
						<DOI desc="模式" name="Mod">
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI desc="启动" name="Str">
							<DAI name="dirGeneral">
								<Val>unknown</Val>
							</DAI>
							<DAI name="dU">
								<Val>启动</Val>
							</DAI>
						</DOI>
						<DOI desc="母联失灵动作" name="OpEx">
							<DAI name="general" sAddr="RDACT_130/88_Y"/>
							<DAI name="dU">
								<Val>母联失灵动作</Val>
							</DAI>
						</DOI>
						<DOI desc="母联分段失灵电流定值" name="StrValA">
							<DAI name="dU">
								<Val>母联分段失灵电流定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<SDI name="setMag">
								<DAI name="f" sAddr="RWSESG_89_N"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="RWSESG_89_N">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="RWSESG_89_N">
									<Val>100.00</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="RWSESG_89_N">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="RWSESG_89_N">
									<Val>5</Val>
								</DAI>
								<DAI name="multiplier" sAddr="RWSESG_89_N">
									<Val>0</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="母联分段失灵时间" name="Fail2Tmms">
							<DAI name="setVal" sAddr="RWSESG_90_N"/>
							<DAI name="maxVal" sAddr="RWSESG_90_N">
								<Val>10.00</Val>
							</DAI>
							<DAI name="minVal" sAddr="RWSESG_90_N">
								<Val>0</Val>
							</DAI>
							<DAI name="stepSize" sAddr="RWSESG_90_N">
								<Val>0.01</Val>
							</DAI>
							<DAI name="dU" sAddr="">
								<Val>母联分段失灵时间</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="分段1失灵保护" inst="5" lnClass="RBRF" lnType="SZNR_V1.00_RBRF_BUS" prefix="BusTie">
						<DOI desc="模式" name="Mod">
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI desc="启动" name="Str">
							<DAI name="dirGeneral">
								<Val>unknown</Val>
							</DAI>
							<DAI name="dU">
								<Val>启动</Val>
							</DAI>
						</DOI>
						<DOI desc="分段1失灵动作" name="OpEx">
							<DAI name="general" sAddr="RDACT_130/89_Y"/>
							<DAI name="dU">
								<Val>分段1失灵动作</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="分段2失灵保护" inst="6" lnClass="RBRF" lnType="SZNR_V1.00_RBRF_BUS" prefix="BusTie">
						<DOI desc="模式" name="Mod">
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI desc="启动" name="Str">
							<DAI name="dirGeneral">
								<Val>unknown</Val>
							</DAI>
							<DAI name="dU">
								<Val>启动</Val>
							</DAI>
						</DOI>
						<DOI desc="分段2失灵动作" name="OpEx">
							<DAI name="dU">
								<Val>分段2失灵动作</Val>
							</DAI>
							<DAI name="general" sAddr="RDACT_130/90_Y"/>
						</DOI>
					</LN>
					<LN desc="Ⅰ母电压保护遥测" inst="1" lnClass="MMXU" lnType="SZNR_V1.00_MMXU_RLY_BP2C" prefix="Bus">
						<DOI desc="模式" name="Mod">
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI desc="大差电流" name="Dif0PhA">
							<SDI desc="A相大差差电流" name="phsA">
								<DAI name="dU">
									<Val>A相大差差电流</Val>
								</DAI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="RDRLYMEA_139_N"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" sAddr="RDRLYMEA_139_N"/>
									</SDI>
								</SDI>
							</SDI>
							<SDI desc="B相大差差电流" name="phsB">
								<DAI name="dU">
									<Val>B相大差差电流</Val>
								</DAI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="RDRLYMEA_140_N"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" sAddr="RDRLYMEA_140_N"/>
									</SDI>
								</SDI>
							</SDI>
							<SDI desc="C相大差差电流" name="phsC">
								<DAI name="dU">
									<Val>C相大差差电流</Val>
								</DAI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="RDRLYMEA_141_N"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" sAddr="RDRLYMEA_141_N"/>
									</SDI>
								</SDI>
							</SDI>
							<DAI name="dU">
								<Val>大差电流</Val>
							</DAI>
						</DOI>
						<DOI desc="母线电压" name="VolPhV">
							<SDI desc="A相Ⅰ母电压" name="phsA">
								<DAI name="dU">
									<Val>A相Ⅰ母电压</Val>
								</DAI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="RDRLYMEA_69_N"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" sAddr="RDRLYMEA_69_N"/>
									</SDI>
								</SDI>
							</SDI>
							<SDI desc="B相Ⅰ母电压" name="phsB">
								<DAI name="dU">
									<Val>B相Ⅰ母电压</Val>
								</DAI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="RDRLYMEA_70_N"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" sAddr="RDRLYMEA_70_N"/>
									</SDI>
								</SDI>
							</SDI>
							<SDI desc="C相Ⅰ母电压" name="phsC">
								<DAI name="dU">
									<Val>C相Ⅰ母电压</Val>
								</DAI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="RDRLYMEA_71_N"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" sAddr="RDRLYMEA_71_N"/>
									</SDI>
								</SDI>
							</SDI>
							<DAI name="dU">
								<Val>母线电压</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Ⅱ母电压保护遥测" inst="2" lnClass="MMXU" lnType="SZNR_V1.00_MMXU_RLY_BP2C" prefix="Bus">
						<DOI desc="模式" name="Mod">
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI desc="母线电压" name="VolPhV">
							<SDI desc="A相Ⅱ母电压" name="phsA">
								<DAI name="dU">
									<Val>A相Ⅱ母电压</Val>
								</DAI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="RDRLYMEA_72_N"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" sAddr="RDRLYMEA_72_N"/>
									</SDI>
								</SDI>
							</SDI>
							<SDI desc="B相Ⅱ母电压" name="phsB">
								<DAI name="dU">
									<Val>B相Ⅱ母电压</Val>
								</DAI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="RDRLYMEA_73_N"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" sAddr="RDRLYMEA_73_N"/>
									</SDI>
								</SDI>
							</SDI>
							<SDI desc="C相Ⅱ母电压" name="phsC">
								<DAI name="dU">
									<Val>C相Ⅱ母电压</Val>
								</DAI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="RDRLYMEA_74_N"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" sAddr="RDRLYMEA_74_N"/>
									</SDI>
								</SDI>
							</SDI>
							<DAI name="dU">
								<Val>母线电压</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路1间隔电流" inst="3" lnClass="MMXU" lnType="SZNR_V1.00_MMXU_RLY_BP2C" prefix="Lin">
						<DOI desc="模式" name="Mod">
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI desc="支路1间隔电流" name="A">
							<SDI desc="母联_保护A相电流" name="phsA">
								<DAI name="dU">
									<Val>母联_保护A相电流</Val>
								</DAI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="RDRLYMEA_0_N"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" sAddr="RDRLYMEA_0_N"/>
									</SDI>
								</SDI>
							</SDI>
							<SDI desc="母联_保护B相电流" name="phsB">
								<DAI name="dU">
									<Val>母联_保护B相电流</Val>
								</DAI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="RDRLYMEA_1_N"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" sAddr="RDRLYMEA_1_N"/>
									</SDI>
								</SDI>
							</SDI>
							<SDI desc="母联_保护C相电流" name="phsC">
								<DAI name="dU">
									<Val>母联_保护C相电流</Val>
								</DAI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="RDRLYMEA_2_N"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" sAddr="RDRLYMEA_2_N"/>
									</SDI>
								</SDI>
							</SDI>
							<DAI name="dU">
								<Val>支路1间隔电流</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路2间隔电流" inst="4" lnClass="MMXU" lnType="SZNR_V1.00_MMXU_RLY_BP2C" prefix="Lin">
						<DOI desc="模式" name="Mod">
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI desc="支路2间隔电流" name="A">
							<SDI desc="分段1_保护A相电流" name="phsA">
								<DAI name="dU">
									<Val>分段1_保护A相电流</Val>
								</DAI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="RDRLYMEA_3_N"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" sAddr="RDRLYMEA_3_N"/>
									</SDI>
								</SDI>
							</SDI>
							<SDI desc="分段1_保护B相电流" name="phsB">
								<DAI name="dU">
									<Val>分段1_保护B相电流</Val>
								</DAI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="RDRLYMEA_4_N"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" sAddr="RDRLYMEA_4_N"/>
									</SDI>
								</SDI>
							</SDI>
							<SDI desc="分段1_保护C相电流" name="phsC">
								<DAI name="dU">
									<Val>分段1_保护C相电流</Val>
								</DAI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="RDRLYMEA_5_N"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" sAddr="RDRLYMEA_5_N"/>
									</SDI>
								</SDI>
							</SDI>
							<DAI name="dU">
								<Val>支路2间隔电流</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路3间隔电流" inst="5" lnClass="MMXU" lnType="SZNR_V1.00_MMXU_RLY_BP2C" prefix="Lin">
						<DOI desc="模式" name="Mod">
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI desc="支路3间隔电流" name="A">
							<SDI desc="分段2_保护A相电流" name="phsA">
								<DAI name="dU">
									<Val>分段2_保护A相电流</Val>
								</DAI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="RDRLYMEA_6_N"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" sAddr="RDRLYMEA_6_N"/>
									</SDI>
								</SDI>
							</SDI>
							<SDI desc="分段2_保护B相电流" name="phsB">
								<DAI name="dU">
									<Val>分段2_保护B相电流</Val>
								</DAI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="RDRLYMEA_7_N"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" sAddr="RDRLYMEA_7_N"/>
									</SDI>
								</SDI>
							</SDI>
							<SDI desc="分段2_保护C相电流" name="phsC">
								<DAI name="dU">
									<Val>分段2_保护C相电流</Val>
								</DAI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="RDRLYMEA_8_N"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" sAddr="RDRLYMEA_8_N"/>
									</SDI>
								</SDI>
							</SDI>
							<DAI name="dU">
								<Val>支路3间隔电流</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路4间隔电流" inst="6" lnClass="MMXU" lnType="SZNR_V1.00_MMXU_RLY_BP2C" prefix="Lin">
						<DOI desc="模式" name="Mod">
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI desc="支路4间隔电流" name="A">
							<SDI desc="支路4_保护A相电流" name="phsA">
								<DAI name="dU">
									<Val>支路4_保护A相电流</Val>
								</DAI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="RDRLYMEA_9_N"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" sAddr="RDRLYMEA_9_N"/>
									</SDI>
								</SDI>
							</SDI>
							<SDI desc="支路4_保护B相电流" name="phsB">
								<DAI name="dU">
									<Val>支路4_保护B相电流</Val>
								</DAI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="RDRLYMEA_10_N"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" sAddr="RDRLYMEA_10_N"/>
									</SDI>
								</SDI>
							</SDI>
							<SDI desc="支路4_保护C相电流" name="phsC">
								<DAI name="dU">
									<Val>支路4_保护C相电流</Val>
								</DAI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="RDRLYMEA_11_N"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" sAddr="RDRLYMEA_11_N"/>
									</SDI>
								</SDI>
							</SDI>
							<DAI name="dU">
								<Val>支路4间隔电流</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路5间隔电流" inst="7" lnClass="MMXU" lnType="SZNR_V1.00_MMXU_RLY_BP2C" prefix="Lin">
						<DOI desc="模式" name="Mod">
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI desc="支路5间隔电流" name="A">
							<SDI desc="支路5_保护A相电流" name="phsA">
								<DAI name="dU">
									<Val>支路5_保护A相电流</Val>
								</DAI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="RDRLYMEA_12_N"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" sAddr="RDRLYMEA_12_N"/>
									</SDI>
								</SDI>
							</SDI>
							<SDI desc="支路5_保护B相电流" name="phsB">
								<DAI name="dU">
									<Val>支路5_保护B相电流</Val>
								</DAI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="RDRLYMEA_13_N"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" sAddr="RDRLYMEA_13_N"/>
									</SDI>
								</SDI>
							</SDI>
							<SDI desc="支路5_保护C相电流" name="phsC">
								<DAI name="dU">
									<Val>支路5_保护C相电流</Val>
								</DAI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="RDRLYMEA_14_N"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" sAddr="RDRLYMEA_14_N"/>
									</SDI>
								</SDI>
							</SDI>
							<DAI name="dU">
								<Val>支路5间隔电流</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路6间隔电流" inst="8" lnClass="MMXU" lnType="SZNR_V1.00_MMXU_RLY_BP2C" prefix="Lin">
						<DOI desc="模式" name="Mod">
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI desc="支路6间隔电流" name="A">
							<SDI desc="支路6_保护A相电流" name="phsA">
								<DAI name="dU">
									<Val>支路6_保护A相电流</Val>
								</DAI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="RDRLYMEA_15_N"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" sAddr="RDRLYMEA_15_N"/>
									</SDI>
								</SDI>
							</SDI>
							<SDI desc="支路6_保护B相电流" name="phsB">
								<DAI name="dU">
									<Val>支路6_保护B相电流</Val>
								</DAI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="RDRLYMEA_16_N"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" sAddr="RDRLYMEA_16_N"/>
									</SDI>
								</SDI>
							</SDI>
							<SDI desc="支路6_保护C相电流" name="phsC">
								<DAI name="dU">
									<Val>支路6_保护C相电流</Val>
								</DAI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="RDRLYMEA_17_N"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" sAddr="RDRLYMEA_17_N"/>
									</SDI>
								</SDI>
							</SDI>
							<DAI name="dU">
								<Val>支路6间隔电流</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路7间隔电流" inst="9" lnClass="MMXU" lnType="SZNR_V1.00_MMXU_RLY_BP2C" prefix="Lin">
						<DOI desc="模式" name="Mod">
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI desc="支路7间隔电流" name="A">
							<SDI desc="支路7_保护A相电流" name="phsA">
								<DAI name="dU">
									<Val>支路7_保护A相电流</Val>
								</DAI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="RDRLYMEA_18_N"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" sAddr="RDRLYMEA_18_N"/>
									</SDI>
								</SDI>
							</SDI>
							<SDI desc="支路7_保护B相电流" name="phsB">
								<DAI name="dU">
									<Val>支路7_保护B相电流</Val>
								</DAI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="RDRLYMEA_19_N"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" sAddr="RDRLYMEA_19_N"/>
									</SDI>
								</SDI>
							</SDI>
							<SDI desc="支路7_保护C相电流" name="phsC">
								<DAI name="dU">
									<Val>支路7_保护C相电流</Val>
								</DAI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="RDRLYMEA_20_N"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" sAddr="RDRLYMEA_20_N"/>
									</SDI>
								</SDI>
							</SDI>
							<DAI name="dU">
								<Val>支路7间隔电流</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路8间隔电流" inst="10" lnClass="MMXU" lnType="SZNR_V1.00_MMXU_RLY_BP2C" prefix="Lin">
						<DOI desc="模式" name="Mod">
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI desc="支路8间隔电流" name="A">
							<SDI desc="支路8_保护A相电流" name="phsA">
								<DAI name="dU">
									<Val>支路8_保护A相电流</Val>
								</DAI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="RDRLYMEA_21_N"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" sAddr="RDRLYMEA_21_N"/>
									</SDI>
								</SDI>
							</SDI>
							<SDI desc="支路8_保护B相电流" name="phsB">
								<DAI name="dU">
									<Val>支路8_保护B相电流</Val>
								</DAI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="RDRLYMEA_22_N"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" sAddr="RDRLYMEA_22_N"/>
									</SDI>
								</SDI>
							</SDI>
							<SDI desc="支路8_保护C相电流" name="phsC">
								<DAI name="dU">
									<Val>支路8_保护C相电流</Val>
								</DAI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="RDRLYMEA_23_N"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" sAddr="RDRLYMEA_23_N"/>
									</SDI>
								</SDI>
							</SDI>
							<DAI name="dU">
								<Val>支路8间隔电流</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路9间隔电流" inst="11" lnClass="MMXU" lnType="SZNR_V1.00_MMXU_RLY_BP2C" prefix="Lin">
						<DOI desc="模式" name="Mod">
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI desc="支路9间隔电流" name="A">
							<SDI desc="支路9_保护A相电流" name="phsA">
								<DAI name="dU">
									<Val>支路9_保护A相电流</Val>
								</DAI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="RDRLYMEA_24_N"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" sAddr="RDRLYMEA_24_N"/>
									</SDI>
								</SDI>
							</SDI>
							<SDI desc="支路9_保护B相电流" name="phsB">
								<DAI name="dU">
									<Val>支路9_保护B相电流</Val>
								</DAI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="RDRLYMEA_25_N"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" sAddr="RDRLYMEA_25_N"/>
									</SDI>
								</SDI>
							</SDI>
							<SDI desc="支路9_保护C相电流" name="phsC">
								<DAI name="dU">
									<Val>支路9_保护C相电流</Val>
								</DAI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="RDRLYMEA_26_N"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" sAddr="RDRLYMEA_26_N"/>
									</SDI>
								</SDI>
							</SDI>
							<DAI name="dU">
								<Val>支路9间隔电流</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路10间隔电流" inst="12" lnClass="MMXU" lnType="SZNR_V1.00_MMXU_RLY_BP2C" prefix="Lin">
						<DOI desc="模式" name="Mod">
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI desc="支路10间隔电流" name="A">
							<SDI desc="支路10_保护A相电流" name="phsA">
								<DAI name="dU">
									<Val>支路10_保护A相电流</Val>
								</DAI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="RDRLYMEA_27_N"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" sAddr="RDRLYMEA_27_N"/>
									</SDI>
								</SDI>
							</SDI>
							<SDI desc="支路10_保护B相电流" name="phsB">
								<DAI name="dU">
									<Val>支路10_保护B相电流</Val>
								</DAI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="RDRLYMEA_28_N"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" sAddr="RDRLYMEA_28_N"/>
									</SDI>
								</SDI>
							</SDI>
							<SDI desc="支路10_保护C相电流" name="phsC">
								<DAI name="dU">
									<Val>支路10_保护C相电流</Val>
								</DAI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="RDRLYMEA_29_N"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" sAddr="RDRLYMEA_29_N"/>
									</SDI>
								</SDI>
							</SDI>
							<DAI name="dU">
								<Val>支路10间隔电流</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路11间隔电流" inst="13" lnClass="MMXU" lnType="SZNR_V1.00_MMXU_RLY_BP2C" prefix="Lin">
						<DOI desc="模式" name="Mod">
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI desc="支路11间隔电流" name="A">
							<SDI desc="支路11_保护A相电流" name="phsA">
								<DAI name="dU">
									<Val>支路11_保护A相电流</Val>
								</DAI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="RDRLYMEA_30_N"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" sAddr="RDRLYMEA_30_N"/>
									</SDI>
								</SDI>
							</SDI>
							<SDI desc="支路11_保护B相电流" name="phsB">
								<DAI name="dU">
									<Val>支路11_保护B相电流</Val>
								</DAI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="RDRLYMEA_31_N"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" sAddr="RDRLYMEA_31_N"/>
									</SDI>
								</SDI>
							</SDI>
							<SDI desc="支路11_保护C相电流" name="phsC">
								<DAI name="dU">
									<Val>支路11_保护C相电流</Val>
								</DAI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="RDRLYMEA_32_N"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" sAddr="RDRLYMEA_32_N"/>
									</SDI>
								</SDI>
							</SDI>
							<DAI name="dU">
								<Val>支路11间隔电流</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路12间隔电流" inst="14" lnClass="MMXU" lnType="SZNR_V1.00_MMXU_RLY_BP2C" prefix="Lin">
						<DOI desc="模式" name="Mod">
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI desc="支路12间隔电流" name="A">
							<SDI desc="支路12_保护A相电流" name="phsA">
								<DAI name="dU">
									<Val>支路12_保护A相电流</Val>
								</DAI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="RDRLYMEA_33_N"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" sAddr="RDRLYMEA_33_N"/>
									</SDI>
								</SDI>
							</SDI>
							<SDI desc="支路12_保护B相电流" name="phsB">
								<DAI name="dU">
									<Val>支路12_保护B相电流</Val>
								</DAI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="RDRLYMEA_34_N"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" sAddr="RDRLYMEA_34_N"/>
									</SDI>
								</SDI>
							</SDI>
							<SDI desc="支路12_保护C相电流" name="phsC">
								<DAI name="dU">
									<Val>支路12_保护C相电流</Val>
								</DAI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="RDRLYMEA_35_N"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" sAddr="RDRLYMEA_35_N"/>
									</SDI>
								</SDI>
							</SDI>
							<DAI name="dU">
								<Val>支路12间隔电流</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路13间隔电流" inst="15" lnClass="MMXU" lnType="SZNR_V1.00_MMXU_RLY_BP2C" prefix="Lin">
						<DOI desc="模式" name="Mod">
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI desc="支路13间隔电流" name="A">
							<SDI desc="支路13_保护A相电流" name="phsA">
								<DAI name="dU">
									<Val>支路13_保护A相电流</Val>
								</DAI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="RDRLYMEA_36_N"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" sAddr="RDRLYMEA_36_N"/>
									</SDI>
								</SDI>
							</SDI>
							<SDI desc="支路13_保护B相电流" name="phsB">
								<DAI name="dU">
									<Val>支路13_保护B相电流</Val>
								</DAI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="RDRLYMEA_37_N"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" sAddr="RDRLYMEA_37_N"/>
									</SDI>
								</SDI>
							</SDI>
							<SDI desc="支路13_保护C相电流" name="phsC">
								<DAI name="dU">
									<Val>支路13_保护C相电流</Val>
								</DAI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="RDRLYMEA_38_N"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" sAddr="RDRLYMEA_38_N"/>
									</SDI>
								</SDI>
							</SDI>
							<DAI name="dU">
								<Val>支路13间隔电流</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路14间隔电流" inst="16" lnClass="MMXU" lnType="SZNR_V1.00_MMXU_RLY_BP2C" prefix="Lin">
						<DOI desc="模式" name="Mod">
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI desc="支路14间隔电流" name="A">
							<SDI desc="支路14_保护A相电流" name="phsA">
								<DAI name="dU">
									<Val>支路14_保护A相电流</Val>
								</DAI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="RDRLYMEA_39_N"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" sAddr="RDRLYMEA_39_N"/>
									</SDI>
								</SDI>
							</SDI>
							<SDI desc="支路14_保护B相电流" name="phsB">
								<DAI name="dU">
									<Val>支路14_保护B相电流</Val>
								</DAI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="RDRLYMEA_40_N"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" sAddr="RDRLYMEA_40_N"/>
									</SDI>
								</SDI>
							</SDI>
							<SDI desc="支路14_保护C相电流" name="phsC">
								<DAI name="dU">
									<Val>支路14_保护C相电流</Val>
								</DAI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="RDRLYMEA_41_N"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" sAddr="RDRLYMEA_41_N"/>
									</SDI>
								</SDI>
							</SDI>
							<DAI name="dU">
								<Val>支路14间隔电流</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路15间隔电流" inst="17" lnClass="MMXU" lnType="SZNR_V1.00_MMXU_RLY_BP2C" prefix="Lin">
						<DOI desc="模式" name="Mod">
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI desc="支路15间隔电流" name="A">
							<SDI desc="支路15_保护A相电流" name="phsA">
								<DAI name="dU">
									<Val>支路15_保护A相电流</Val>
								</DAI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="RDRLYMEA_42_N"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" sAddr="RDRLYMEA_42_N"/>
									</SDI>
								</SDI>
							</SDI>
							<SDI desc="支路15_保护B相电流" name="phsB">
								<DAI name="dU">
									<Val>支路15_保护B相电流</Val>
								</DAI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="RDRLYMEA_43_N"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" sAddr="RDRLYMEA_43_N"/>
									</SDI>
								</SDI>
							</SDI>
							<SDI desc="支路15_保护C相电流" name="phsC">
								<DAI name="dU">
									<Val>支路15_保护C相电流</Val>
								</DAI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="RDRLYMEA_44_N"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" sAddr="RDRLYMEA_44_N"/>
									</SDI>
								</SDI>
							</SDI>
							<DAI name="dU">
								<Val>支路15间隔电流</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路16间隔电流" inst="18" lnClass="MMXU" lnType="SZNR_V1.00_MMXU_RLY_BP2C" prefix="Lin">
						<DOI desc="模式" name="Mod">
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI desc="支路16间隔电流" name="A">
							<SDI desc="支路16_保护A相电流" name="phsA">
								<DAI name="dU">
									<Val>支路16_保护A相电流</Val>
								</DAI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="RDRLYMEA_45_N"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" sAddr="RDRLYMEA_45_N"/>
									</SDI>
								</SDI>
							</SDI>
							<SDI desc="支路16_保护B相电流" name="phsB">
								<DAI name="dU">
									<Val>支路16_保护B相电流</Val>
								</DAI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="RDRLYMEA_46_N"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" sAddr="RDRLYMEA_46_N"/>
									</SDI>
								</SDI>
							</SDI>
							<SDI desc="支路16_保护C相电流" name="phsC">
								<DAI name="dU">
									<Val>支路16_保护C相电流</Val>
								</DAI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="RDRLYMEA_47_N"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" sAddr="RDRLYMEA_47_N"/>
									</SDI>
								</SDI>
							</SDI>
							<DAI name="dU">
								<Val>支路16间隔电流</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路17间隔电流" inst="19" lnClass="MMXU" lnType="SZNR_V1.00_MMXU_RLY_BP2C" prefix="Lin">
						<DOI desc="模式" name="Mod">
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI desc="支路17间隔电流" name="A">
							<SDI desc="支路17_保护A相电流" name="phsA">
								<DAI name="dU">
									<Val>支路17_保护A相电流</Val>
								</DAI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="RDRLYMEA_48_N"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" sAddr="RDRLYMEA_48_N"/>
									</SDI>
								</SDI>
							</SDI>
							<SDI desc="支路17_保护B相电流" name="phsB">
								<DAI name="dU">
									<Val>支路17_保护B相电流</Val>
								</DAI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="RDRLYMEA_49_N"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" sAddr="RDRLYMEA_49_N"/>
									</SDI>
								</SDI>
							</SDI>
							<SDI desc="支路17_保护C相电流" name="phsC">
								<DAI name="dU">
									<Val>支路17_保护C相电流</Val>
								</DAI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="RDRLYMEA_50_N"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" sAddr="RDRLYMEA_50_N"/>
									</SDI>
								</SDI>
							</SDI>
							<DAI name="dU">
								<Val>支路17间隔电流</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路18间隔电流" inst="20" lnClass="MMXU" lnType="SZNR_V1.00_MMXU_RLY_BP2C" prefix="Lin">
						<DOI desc="模式" name="Mod">
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI desc="支路18间隔电流" name="A">
							<SDI desc="支路18_保护A相电流" name="phsA">
								<DAI name="dU">
									<Val>支路18_保护A相电流</Val>
								</DAI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="RDRLYMEA_51_N"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" sAddr="RDRLYMEA_51_N"/>
									</SDI>
								</SDI>
							</SDI>
							<SDI desc="支路18_保护B相电流" name="phsB">
								<DAI name="dU">
									<Val>支路18_保护B相电流</Val>
								</DAI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="RDRLYMEA_52_N"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" sAddr="RDRLYMEA_52_N"/>
									</SDI>
								</SDI>
							</SDI>
							<SDI desc="支路18_保护C相电流" name="phsC">
								<DAI name="dU">
									<Val>支路18_保护C相电流</Val>
								</DAI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="RDRLYMEA_53_N"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" sAddr="RDRLYMEA_53_N"/>
									</SDI>
								</SDI>
							</SDI>
							<DAI name="dU">
								<Val>支路18间隔电流</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路19间隔电流" inst="21" lnClass="MMXU" lnType="SZNR_V1.00_MMXU_RLY_BP2C" prefix="Lin">
						<DOI desc="模式" name="Mod">
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI desc="支路19间隔电流" name="A">
							<SDI desc="支路19_保护A相电流" name="phsA">
								<DAI name="dU">
									<Val>支路19_保护A相电流</Val>
								</DAI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="RDRLYMEA_54_N"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" sAddr="RDRLYMEA_54_N"/>
									</SDI>
								</SDI>
							</SDI>
							<SDI desc="支路19_保护B相电流" name="phsB">
								<DAI name="dU">
									<Val>支路19_保护B相电流</Val>
								</DAI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="RDRLYMEA_55_N"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" sAddr="RDRLYMEA_55_N"/>
									</SDI>
								</SDI>
							</SDI>
							<SDI desc="支路19_保护C相电流" name="phsC">
								<DAI name="dU">
									<Val>支路19_保护C相电流</Val>
								</DAI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="RDRLYMEA_56_N"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" sAddr="RDRLYMEA_56_N"/>
									</SDI>
								</SDI>
							</SDI>
							<DAI name="dU">
								<Val>支路19间隔电流</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路20间隔电流" inst="22" lnClass="MMXU" lnType="SZNR_V1.00_MMXU_RLY_BP2C" prefix="Lin">
						<DOI desc="模式" name="Mod">
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI desc="支路20间隔电流" name="A">
							<SDI desc="支路20_保护A相电流" name="phsA">
								<DAI name="dU">
									<Val>支路20_保护A相电流</Val>
								</DAI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="RDRLYMEA_57_N"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" sAddr="RDRLYMEA_57_N"/>
									</SDI>
								</SDI>
							</SDI>
							<SDI desc="支路20_保护B相电流" name="phsB">
								<DAI name="dU">
									<Val>支路20_保护B相电流</Val>
								</DAI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="RDRLYMEA_58_N"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" sAddr="RDRLYMEA_58_N"/>
									</SDI>
								</SDI>
							</SDI>
							<SDI desc="支路20_保护C相电流" name="phsC">
								<DAI name="dU">
									<Val>支路20_保护C相电流</Val>
								</DAI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="RDRLYMEA_59_N"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" sAddr="RDRLYMEA_59_N"/>
									</SDI>
								</SDI>
							</SDI>
							<DAI name="dU">
								<Val>支路20间隔电流</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路21间隔电流" inst="23" lnClass="MMXU" lnType="SZNR_V1.00_MMXU_RLY_BP2C" prefix="Lin">
						<DOI desc="模式" name="Mod">
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI desc="支路21间隔电流" name="A">
							<SDI desc="支路21_保护A相电流" name="phsA">
								<DAI name="dU">
									<Val>支路21_保护A相电流</Val>
								</DAI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="RDRLYMEA_60_N"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" sAddr="RDRLYMEA_60_N"/>
									</SDI>
								</SDI>
							</SDI>
							<SDI desc="支路21_保护B相电流" name="phsB">
								<DAI name="dU">
									<Val>支路21_保护B相电流</Val>
								</DAI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="RDRLYMEA_61_N"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" sAddr="RDRLYMEA_61_N"/>
									</SDI>
								</SDI>
							</SDI>
							<SDI desc="支路21_保护C相电流" name="phsC">
								<DAI name="dU">
									<Val>支路21_保护C相电流</Val>
								</DAI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="RDRLYMEA_62_N"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" sAddr="RDRLYMEA_62_N"/>
									</SDI>
								</SDI>
							</SDI>
							<DAI name="dU">
								<Val>支路21间隔电流</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路22间隔电流" inst="24" lnClass="MMXU" lnType="SZNR_V1.00_MMXU_RLY_BP2C" prefix="Lin">
						<DOI desc="模式" name="Mod">
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI desc="支路22间隔电流" name="A">
							<SDI desc="支路22_保护A相电流" name="phsA">
								<DAI name="dU">
									<Val>支路22_保护A相电流</Val>
								</DAI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="RDRLYMEA_63_N"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" sAddr="RDRLYMEA_63_N"/>
									</SDI>
								</SDI>
							</SDI>
							<SDI desc="支路22_保护B相电流" name="phsB">
								<DAI name="dU">
									<Val>支路22_保护B相电流</Val>
								</DAI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="RDRLYMEA_64_N"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" sAddr="RDRLYMEA_64_N"/>
									</SDI>
								</SDI>
							</SDI>
							<SDI desc="支路22_保护C相电流" name="phsC">
								<DAI name="dU">
									<Val>支路22_保护C相电流</Val>
								</DAI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="RDRLYMEA_65_N"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" sAddr="RDRLYMEA_65_N"/>
									</SDI>
								</SDI>
							</SDI>
							<DAI name="dU">
								<Val>支路22间隔电流</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路23间隔电流" inst="25" lnClass="MMXU" lnType="SZNR_V1.00_MMXU_RLY_BP2C" prefix="Lin">
						<DOI desc="模式" name="Mod">
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI desc="支路23间隔电流" name="A">
							<SDI desc="支路23_保护A相电流" name="phsA">
								<DAI name="dU">
									<Val>支路23_保护A相电流</Val>
								</DAI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="RDRLYMEA_66_N"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" sAddr="RDRLYMEA_66_N"/>
									</SDI>
								</SDI>
							</SDI>
							<SDI desc="支路23_保护B相电流" name="phsB">
								<DAI name="dU">
									<Val>支路23_保护B相电流</Val>
								</DAI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="RDRLYMEA_67_N"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" sAddr="RDRLYMEA_67_N"/>
									</SDI>
								</SDI>
							</SDI>
							<SDI desc="支路23_保护C相电流" name="phsC">
								<DAI name="dU">
									<Val>支路23_保护C相电流</Val>
								</DAI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="RDRLYMEA_68_N"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" sAddr="RDRLYMEA_68_N"/>
									</SDI>
								</SDI>
							</SDI>
							<DAI name="dU">
								<Val>支路23间隔电流</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="母联间隔开入" inst="1" lnClass="GGIO" lnType="SZNR_V1.00_GGIO_BinIn_BP2C" prefix="BinIn">
						<DOI desc="模式" name="Mod">
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI desc="母联HWJa" name="Ind1">
							<DAI name="dU">
								<Val>母联HWJa</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_25_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="母联HWJb" name="Ind2">
							<DAI name="dU">
								<Val>母联HWJb</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_26_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="母联HWJc" name="Ind3">
							<DAI name="dU">
								<Val>母联HWJc</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_27_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="母联TWJa" name="Ind4">
							<DAI name="dU">
								<Val>母联TWJa</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_28_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="母联TWJb" name="Ind5">
							<DAI name="dU">
								<Val>母联TWJb</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_29_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="母联TWJc" name="Ind6">
							<DAI name="dU">
								<Val>母联TWJc</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_30_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="母联_三相启动失灵开入" name="Ind7">
							<DAI name="dU">
								<Val>母联_三相启动失灵开入</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_96_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="母联_手合" name="Ind8">
							<DAI name="dU">
								<Val>母联_手合</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_81_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="母联_旁路跨条" name="Ind9">
							<DAI name="dU">
								<Val>母联_旁路跨条</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_84_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="分段1间隔开入" inst="2" lnClass="GGIO" lnType="SZNR_V1.00_GGIO_BinIn_BP2C" prefix="BinIn">
						<DOI desc="模式" name="Mod">
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI desc="分段1HWJa" name="Ind1">
							<DAI name="dU">
								<Val>分段1HWJa</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_57_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="分段1HWJb" name="Ind2">
							<DAI name="dU">
								<Val>分段1HWJb</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_58_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="分段1HWJc" name="Ind3">
							<DAI name="dU">
								<Val>分段1HWJc</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_59_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="分段1TWJa" name="Ind4">
							<DAI name="dU">
								<Val>分段1TWJa</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_60_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="分段1TWJb" name="Ind5">
							<DAI name="dU">
								<Val>分段1TWJb</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_61_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="分段1TWJc" name="Ind6">
							<DAI name="dU">
								<Val>分段1TWJc</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_62_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="分段1_三相启动失灵开入" name="Ind7">
							<DAI name="dU">
								<Val>分段1_三相启动失灵开入</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_97_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="分段1_对侧失灵开入" name="Ind8">
							<DAI name="dU">
								<Val>分段1_对侧失灵开入</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_188_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="分段1_手合" name="Ind9">
							<DAI name="dU">
								<Val>分段1_手合</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_82_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="分段2间隔开入" inst="3" lnClass="GGIO" lnType="SZNR_V1.00_GGIO_BinIn_BP2C" prefix="BinIn">
						<DOI desc="模式" name="Mod">
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI desc="分段2HWJa" name="Ind1">
							<DAI name="dU">
								<Val>分段2HWJa</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_89_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="分段2HWJb" name="Ind2">
							<DAI name="dU">
								<Val>分段2HWJb</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_90_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="分段2HWJc" name="Ind3">
							<DAI name="dU">
								<Val>分段2HWJc</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_91_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="分段2TWJa" name="Ind4">
							<DAI name="dU">
								<Val>分段2TWJa</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_92_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="分段2TWJb" name="Ind5">
							<DAI name="dU">
								<Val>分段2TWJb</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_93_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="分段2TWJc" name="Ind6">
							<DAI name="dU">
								<Val>分段2TWJc</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_94_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="分段2_三相启动失灵开入" name="Ind7">
							<DAI name="dU">
								<Val>分段2_三相启动失灵开入</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_98_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="分段2_对侧失灵开入" name="Ind8">
							<DAI name="dU">
								<Val>分段2_对侧失灵开入</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_189_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="分段2_手合" name="Ind9">
							<DAI name="dU">
								<Val>分段2_手合</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_83_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路4间隔开入" inst="4" lnClass="GGIO" lnType="SZNR_V1.00_GGIO_BinIn_BP2C" prefix="BinIn">
						<DOI desc="模式" name="Mod">
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI desc="支路4_1G刀闸位置" name="Ind1">
							<DAI name="dU">
								<Val>支路4_1G刀闸位置</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_3_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="支路4_2G刀闸位置" name="Ind2">
							<DAI name="dU">
								<Val>支路4_2G刀闸位置</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_35_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="支路4_三相启动失灵开入" name="Ind3">
							<DAI name="dU">
								<Val>支路4_三相启动失灵开入</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_99_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路5间隔开入" inst="5" lnClass="GGIO" lnType="SZNR_V1.00_GGIO_BinIn_BP2C" prefix="BinIn">
						<DOI desc="模式" name="Mod">
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI desc="支路5_1G刀闸位置" name="Ind1">
							<DAI name="dU">
								<Val>支路5_1G刀闸位置</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_4_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="支路5_2G刀闸位置" name="Ind2">
							<DAI name="dU">
								<Val>支路5_2G刀闸位置</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_36_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="支路5_三相启动失灵开入" name="Ind3">
							<DAI name="dU">
								<Val>支路5_三相启动失灵开入</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_100_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路6间隔开入" inst="6" lnClass="GGIO" lnType="SZNR_V1.00_GGIO_BinIn_BP2C" prefix="BinIn">
						<DOI desc="模式" name="Mod">
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI desc="支路6_1G刀闸位置" name="Ind1">
							<DAI name="dU">
								<Val>支路6_1G刀闸位置</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_5_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="支路6_2G刀闸位置" name="Ind2">
							<DAI name="dU">
								<Val>支路6_2G刀闸位置</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_37_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="支路6_三相启动失灵开入" name="Ind3">
							<DAI name="dU">
								<Val>支路6_三相启动失灵开入</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_101_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="支路6_A相启动失灵开入" name="Ind4">
							<DAI name="dU">
								<Val>支路6_A相启动失灵开入</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_134_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="支路6_B相启动失灵开入" name="Ind5">
							<DAI name="dU">
								<Val>支路6_B相启动失灵开入</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_135_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="支路6_C相启动失灵开入" name="Ind6">
							<DAI name="dU">
								<Val>支路6_C相启动失灵开入</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_136_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路7间隔开入" inst="7" lnClass="GGIO" lnType="SZNR_V1.00_GGIO_BinIn_BP2C" prefix="BinIn">
						<DOI desc="模式" name="Mod">
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI desc="支路7_1G刀闸位置" name="Ind1">
							<DAI name="dU">
								<Val>支路7_1G刀闸位置</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_6_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="支路7_2G刀闸位置" name="Ind2">
							<DAI name="dU">
								<Val>支路7_2G刀闸位置</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_38_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="支路7_三相启动失灵开入" name="Ind3">
							<DAI name="dU">
								<Val>支路7_三相启动失灵开入</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_102_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="支路7_A相启动失灵开入" name="Ind4">
							<DAI name="dU">
								<Val>支路7_A相启动失灵开入</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_137_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="支路7_B相启动失灵开入" name="Ind5">
							<DAI name="dU">
								<Val>支路7_B相启动失灵开入</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_138_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="支路7_C相启动失灵开入" name="Ind6">
							<DAI name="dU">
								<Val>支路7_C相启动失灵开入</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_139_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路8间隔开入" inst="8" lnClass="GGIO" lnType="SZNR_V1.00_GGIO_BinIn_BP2C" prefix="BinIn">
						<DOI desc="模式" name="Mod">
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI desc="支路8_1G刀闸位置" name="Ind1">
							<DAI name="dU">
								<Val>支路8_1G刀闸位置</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_7_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="支路8_2G刀闸位置" name="Ind2">
							<DAI name="dU">
								<Val>支路8_2G刀闸位置</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_39_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="支路8_三相启动失灵开入" name="Ind3">
							<DAI name="dU">
								<Val>支路8_三相启动失灵开入</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_103_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="支路8_A相启动失灵开入" name="Ind4">
							<DAI name="dU">
								<Val>支路8_A相启动失灵开入</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_140_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="支路8_B相启动失灵开入" name="Ind5">
							<DAI name="dU">
								<Val>支路8_B相启动失灵开入</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_141_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="支路8_C相启动失灵开入" name="Ind6">
							<DAI name="dU">
								<Val>支路8_C相启动失灵开入</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_142_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路9间隔开入" inst="9" lnClass="GGIO" lnType="SZNR_V1.00_GGIO_BinIn_BP2C" prefix="BinIn">
						<DOI desc="模式" name="Mod">
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI desc="支路9_1G刀闸位置" name="Ind1">
							<DAI name="dU">
								<Val>支路9_1G刀闸位置</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_8_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="支路9_2G刀闸位置" name="Ind2">
							<DAI name="dU">
								<Val>支路9_2G刀闸位置</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_40_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="支路9_三相启动失灵开入" name="Ind3">
							<DAI name="dU">
								<Val>支路9_三相启动失灵开入</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_104_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="支路9_A相启动失灵开入" name="Ind4">
							<DAI name="dU">
								<Val>支路9_A相启动失灵开入</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_143_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="支路9_B相启动失灵开入" name="Ind5">
							<DAI name="dU">
								<Val>支路9_B相启动失灵开入</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_144_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="支路9_C相启动失灵开入" name="Ind6">
							<DAI name="dU">
								<Val>支路9_C相启动失灵开入</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_145_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路10间隔开入" inst="10" lnClass="GGIO" lnType="SZNR_V1.00_GGIO_BinIn_BP2C" prefix="BinIn">
						<DOI desc="模式" name="Mod">
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI desc="支路10_1G刀闸位置" name="Ind1">
							<DAI name="dU">
								<Val>支路10_1G刀闸位置</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_9_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="支路10_2G刀闸位置" name="Ind2">
							<DAI name="dU">
								<Val>支路10_2G刀闸位置</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_41_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="支路10_三相启动失灵开入" name="Ind3">
							<DAI name="dU">
								<Val>支路10_三相启动失灵开入</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_105_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="支路10_A相启动失灵开入" name="Ind4">
							<DAI name="dU">
								<Val>支路10_A相启动失灵开入</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_146_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="支路10_B相启动失灵开入" name="Ind5">
							<DAI name="dU">
								<Val>支路10_B相启动失灵开入</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_147_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="支路10_C相启动失灵开入" name="Ind6">
							<DAI name="dU">
								<Val>支路10_C相启动失灵开入</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_148_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路11间隔开入" inst="11" lnClass="GGIO" lnType="SZNR_V1.00_GGIO_BinIn_BP2C" prefix="BinIn">
						<DOI desc="模式" name="Mod">
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI desc="支路11_1G刀闸位置" name="Ind1">
							<DAI name="dU">
								<Val>支路11_1G刀闸位置</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_10_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="支路11_2G刀闸位置" name="Ind2">
							<DAI name="dU">
								<Val>支路11_2G刀闸位置</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_42_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="支路11_三相启动失灵开入" name="Ind3">
							<DAI name="dU">
								<Val>支路11_三相启动失灵开入</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_106_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="支路11_A相启动失灵开入" name="Ind4">
							<DAI name="dU">
								<Val>支路11_A相启动失灵开入</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_149_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="支路11_B相启动失灵开入" name="Ind5">
							<DAI name="dU">
								<Val>支路11_B相启动失灵开入</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_150_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="支路11_C相启动失灵开入" name="Ind6">
							<DAI name="dU">
								<Val>支路11_C相启动失灵开入</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_151_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路12间隔开入" inst="12" lnClass="GGIO" lnType="SZNR_V1.00_GGIO_BinIn_BP2C" prefix="BinIn">
						<DOI desc="模式" name="Mod">
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI desc="支路12_1G刀闸位置" name="Ind1">
							<DAI name="dU">
								<Val>支路12_1G刀闸位置</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_11_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="支路12_2G刀闸位置" name="Ind2">
							<DAI name="dU">
								<Val>支路12_2G刀闸位置</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_43_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="支路12_三相启动失灵开入" name="Ind3">
							<DAI name="dU">
								<Val>支路12_三相启动失灵开入</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_107_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="支路12_A相启动失灵开入" name="Ind4">
							<DAI name="dU">
								<Val>支路12_A相启动失灵开入</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_152_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="支路12_B相启动失灵开入" name="Ind5">
							<DAI name="dU">
								<Val>支路12_B相启动失灵开入</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_153_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="支路12_C相启动失灵开入" name="Ind6">
							<DAI name="dU">
								<Val>支路12_C相启动失灵开入</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_154_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路13间隔开入" inst="13" lnClass="GGIO" lnType="SZNR_V1.00_GGIO_BinIn_BP2C" prefix="BinIn">
						<DOI desc="模式" name="Mod">
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI desc="支路13_1G刀闸位置" name="Ind1">
							<DAI name="dU">
								<Val>支路13_1G刀闸位置</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_12_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="支路13_2G刀闸位置" name="Ind2">
							<DAI name="dU">
								<Val>支路13_2G刀闸位置</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_44_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="支路13_三相启动失灵开入" name="Ind3">
							<DAI name="dU">
								<Val>支路13_三相启动失灵开入</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_108_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="支路13_A相启动失灵开入" name="Ind4">
							<DAI name="dU">
								<Val>支路13_A相启动失灵开入</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_155_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="支路13_B相启动失灵开入" name="Ind5">
							<DAI name="dU">
								<Val>支路13_B相启动失灵开入</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_156_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="支路13_C相启动失灵开入" name="Ind6">
							<DAI name="dU">
								<Val>支路13_C相启动失灵开入</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_157_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路14间隔开入" inst="14" lnClass="GGIO" lnType="SZNR_V1.00_GGIO_BinIn_BP2C" prefix="BinIn">
						<DOI desc="模式" name="Mod">
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI desc="支路14_1G刀闸位置" name="Ind1">
							<DAI name="dU">
								<Val>支路14_1G刀闸位置</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_13_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="支路14_2G刀闸位置" name="Ind2">
							<DAI name="dU">
								<Val>支路14_2G刀闸位置</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_45_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="支路14_三相启动失灵开入" name="Ind3">
							<DAI name="dU">
								<Val>支路14_三相启动失灵开入</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_109_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路15间隔开入" inst="15" lnClass="GGIO" lnType="SZNR_V1.00_GGIO_BinIn_BP2C" prefix="BinIn">
						<DOI desc="模式" name="Mod">
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI desc="支路15_1G刀闸位置" name="Ind1">
							<DAI name="dU">
								<Val>支路15_1G刀闸位置</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_14_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="支路15_2G刀闸位置" name="Ind2">
							<DAI name="dU">
								<Val>支路15_2G刀闸位置</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_46_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="支路15_三相启动失灵开入" name="Ind3">
							<DAI name="dU">
								<Val>支路15_三相启动失灵开入</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_110_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路16间隔开入" inst="16" lnClass="GGIO" lnType="SZNR_V1.00_GGIO_BinIn_BP2C" prefix="BinIn">
						<DOI desc="模式" name="Mod">
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI desc="支路16_1G刀闸位置" name="Ind1">
							<DAI name="dU">
								<Val>支路16_1G刀闸位置</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_15_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="支路16_2G刀闸位置" name="Ind2">
							<DAI name="dU">
								<Val>支路16_2G刀闸位置</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_47_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="支路16_三相启动失灵开入" name="Ind3">
							<DAI name="dU">
								<Val>支路16_三相启动失灵开入</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_111_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="支路16_A相启动失灵开入" name="Ind4">
							<DAI name="dU">
								<Val>支路16_A相启动失灵开入</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_164_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="支路16_B相启动失灵开入" name="Ind5">
							<DAI name="dU">
								<Val>支路16_B相启动失灵开入</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_165_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="支路16_C相启动失灵开入" name="Ind6">
							<DAI name="dU">
								<Val>支路16_C相启动失灵开入</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_166_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路17间隔开入" inst="17" lnClass="GGIO" lnType="SZNR_V1.00_GGIO_BinIn_BP2C" prefix="BinIn">
						<DOI desc="模式" name="Mod">
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI desc="支路17_1G刀闸位置" name="Ind1">
							<DAI name="dU">
								<Val>支路17_1G刀闸位置</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_16_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="支路17_2G刀闸位置" name="Ind2">
							<DAI name="dU">
								<Val>支路17_2G刀闸位置</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_48_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="支路17_三相启动失灵开入" name="Ind3">
							<DAI name="dU">
								<Val>支路17_三相启动失灵开入</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_112_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="支路17_A相启动失灵开入" name="Ind4">
							<DAI name="dU">
								<Val>支路17_A相启动失灵开入</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_167_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="支路17_B相启动失灵开入" name="Ind5">
							<DAI name="dU">
								<Val>支路17_B相启动失灵开入</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_168_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="支路17_C相启动失灵开入" name="Ind6">
							<DAI name="dU">
								<Val>支路17_C相启动失灵开入</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_169_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路18间隔开入" inst="18" lnClass="GGIO" lnType="SZNR_V1.00_GGIO_BinIn_BP2C" prefix="BinIn">
						<DOI desc="模式" name="Mod">
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI desc="支路18_1G刀闸位置" name="Ind1">
							<DAI name="dU">
								<Val>支路18_1G刀闸位置</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_17_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="支路18_2G刀闸位置" name="Ind2">
							<DAI name="dU">
								<Val>支路18_2G刀闸位置</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_49_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="支路18_三相启动失灵开入" name="Ind3">
							<DAI name="dU">
								<Val>支路18_三相启动失灵开入</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_113_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="支路18_A相启动失灵开入" name="Ind4">
							<DAI name="dU">
								<Val>支路18_A相启动失灵开入</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_170_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="支路18_B相启动失灵开入" name="Ind5">
							<DAI name="dU">
								<Val>支路18_B相启动失灵开入</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_171_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="支路18_C相启动失灵开入" name="Ind6">
							<DAI name="dU">
								<Val>支路18_C相启动失灵开入</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_172_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路19间隔开入" inst="19" lnClass="GGIO" lnType="SZNR_V1.00_GGIO_BinIn_BP2C" prefix="BinIn">
						<DOI desc="模式" name="Mod">
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI desc="支路19_1G刀闸位置" name="Ind1">
							<DAI name="dU">
								<Val>支路19_1G刀闸位置</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_18_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="支路19_2G刀闸位置" name="Ind2">
							<DAI name="dU">
								<Val>支路19_2G刀闸位置</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_50_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="支路19_三相启动失灵开入" name="Ind3">
							<DAI name="dU">
								<Val>支路19_三相启动失灵开入</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_114_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="支路19_A相启动失灵开入" name="Ind4">
							<DAI name="dU">
								<Val>支路19_A相启动失灵开入</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_173_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="支路19_B相启动失灵开入" name="Ind5">
							<DAI name="dU">
								<Val>支路19_B相启动失灵开入</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_174_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="支路19_C相启动失灵开入" name="Ind6">
							<DAI name="dU">
								<Val>支路19_C相启动失灵开入</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_175_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路20间隔开入" inst="20" lnClass="GGIO" lnType="SZNR_V1.00_GGIO_BinIn_BP2C" prefix="BinIn">
						<DOI desc="模式" name="Mod">
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI desc="支路20_1G刀闸位置" name="Ind1">
							<DAI name="dU">
								<Val>支路20_1G刀闸位置</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_19_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="支路20_2G刀闸位置" name="Ind2">
							<DAI name="dU">
								<Val>支路20_2G刀闸位置</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_51_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="支路20_三相启动失灵开入" name="Ind3">
							<DAI name="dU">
								<Val>支路20_三相启动失灵开入</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_115_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="支路20_A相启动失灵开入" name="Ind4">
							<DAI name="dU">
								<Val>支路20_A相启动失灵开入</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_176_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="支路20_B相启动失灵开入" name="Ind5">
							<DAI name="dU">
								<Val>支路20_B相启动失灵开入</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_177_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="支路20_C相启动失灵开入" name="Ind6">
							<DAI name="dU">
								<Val>支路20_C相启动失灵开入</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_178_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路21间隔开入" inst="21" lnClass="GGIO" lnType="SZNR_V1.00_GGIO_BinIn_BP2C" prefix="BinIn">
						<DOI desc="模式" name="Mod">
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI desc="支路21_1G刀闸位置" name="Ind1">
							<DAI name="dU">
								<Val>支路21_1G刀闸位置</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_20_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="支路21_2G刀闸位置" name="Ind2">
							<DAI name="dU">
								<Val>支路21_2G刀闸位置</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_52_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="支路21_三相启动失灵开入" name="Ind3">
							<DAI name="dU">
								<Val>支路21_三相启动失灵开入</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_116_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="支路21_A相启动失灵开入" name="Ind4">
							<DAI name="dU">
								<Val>支路21_A相启动失灵开入</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_179_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="支路21_B相启动失灵开入" name="Ind5">
							<DAI name="dU">
								<Val>支路21_B相启动失灵开入</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_180_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="支路21_C相启动失灵开入" name="Ind6">
							<DAI name="dU">
								<Val>支路21_C相启动失灵开入</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_181_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路22间隔开入" inst="22" lnClass="GGIO" lnType="SZNR_V1.00_GGIO_BinIn_BP2C" prefix="BinIn">
						<DOI desc="模式" name="Mod">
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI desc="支路22_1G刀闸位置" name="Ind1">
							<DAI name="dU">
								<Val>支路22_1G刀闸位置</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_21_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="支路22_2G刀闸位置" name="Ind2">
							<DAI name="dU">
								<Val>支路22_2G刀闸位置</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_53_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="支路22_三相启动失灵开入" name="Ind3">
							<DAI name="dU">
								<Val>支路22_三相启动失灵开入</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_117_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="支路22_A相启动失灵开入" name="Ind4">
							<DAI name="dU">
								<Val>支路22_A相启动失灵开入</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_182_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="支路22_B相启动失灵开入" name="Ind5">
							<DAI name="dU">
								<Val>支路22_B相启动失灵开入</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_183_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="支路22_C相启动失灵开入" name="Ind6">
							<DAI name="dU">
								<Val>支路22_C相启动失灵开入</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_184_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路23间隔开入" inst="23" lnClass="GGIO" lnType="SZNR_V1.00_GGIO_BinIn_BP2C" prefix="BinIn">
						<DOI desc="模式" name="Mod">
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI desc="支路23_1G刀闸位置" name="Ind1">
							<DAI name="dU">
								<Val>支路23_1G刀闸位置</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_22_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="支路23_2G刀闸位置" name="Ind2">
							<DAI name="dU">
								<Val>支路23_2G刀闸位置</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_54_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="支路23_三相启动失灵开入" name="Ind3">
							<DAI name="dU">
								<Val>支路23_三相启动失灵开入</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_118_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="支路23_A相启动失灵开入" name="Ind4">
							<DAI name="dU">
								<Val>支路23_A相启动失灵开入</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_185_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="支路23_B相启动失灵开入" name="Ind5">
							<DAI name="dU">
								<Val>支路23_B相启动失灵开入</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_186_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="支路23_C相启动失灵开入" name="Ind6">
							<DAI name="dU">
								<Val>支路23_C相启动失灵开入</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_187_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="保护开入" inst="24" lnClass="GGIO" lnType="SZNR_V1.00_GGIO_RlyDin_BP2C" prefix="BinIn">
						<DOI desc="模式" name="Mod">
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI desc="信号复归" name="Ind1">
							<DAI name="dU">
								<Val>信号复归</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_64_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="远方操作硬压板" name="Ind2">
							<DAI name="dU">
								<Val>远方操作硬压板</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_67_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="保护检修状态硬压板" name="Ind3">
							<DAI name="dU">
								<Val>保护检修状态硬压板</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_68_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="间隔SV接收软压板" inst="25" lnClass="GGIO" lnType="SZNR_V1.00_GGI0_JG_BP2C">
						<DOI desc="模式" name="Mod">
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI desc="电压_SV接收软压板" name="SPCSO1">
							<DAI name="dU" sAddr="RDYXKR_213_N">
								<Val>电压_SV接收软压板</Val>
							</DAI>
							<DAI name="ctlModel" sAddr="RWYKSP_21/213_N">
								<Val>4</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_213_Y"/>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RWYKSP_21/213_N"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RWYKSP_21/213_N"/>
							</SDI>
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RWYKSP_21/213_N"/>
							</SDI>
						</DOI>
						<DOI desc="母联_SV接收软压板" name="SPCSO2">
							<DAI name="dU" sAddr="RDYXKR_214_N">
								<Val>母联_SV接收软压板</Val>
							</DAI>
							<DAI name="ctlModel" sAddr="RWYKSP_22/214_N">
								<Val>4</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_214_Y"/>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RWYKSP_22/214_N"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RWYKSP_22/214_N"/>
							</SDI>
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RWYKSP_22/214_N"/>
							</SDI>
						</DOI>
						<DOI desc="分段1_SV接收软压板" name="SPCSO3">
							<DAI name="dU" sAddr="RDYXKR_215_N">
								<Val>分段1_SV接收软压板</Val>
							</DAI>
							<DAI name="ctlModel" sAddr="RWYKSP_23/215_N">
								<Val>4</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_215_Y"/>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RWYKSP_23/215_N"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RWYKSP_23/215_N"/>
							</SDI>
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RWYKSP_23/215_N"/>
							</SDI>
						</DOI>
						<DOI desc="分段2_SV接收软压板" name="SPCSO4">
							<DAI name="dU" sAddr="RDYXKR_216_N">
								<Val>分段2_SV接收软压板</Val>
							</DAI>
							<DAI name="ctlModel" sAddr="RWYKSP_24/216_N">
								<Val>4</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_216_Y"/>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RWYKSP_24/216_N"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RWYKSP_24/216_N"/>
							</SDI>
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RWYKSP_24/216_N"/>
							</SDI>
						</DOI>
						<DOI desc="支路4_SV接收软压板" name="SPCSO5">
							<DAI name="dU" sAddr="RDYXKR_217_N">
								<Val>支路4_SV接收软压板</Val>
							</DAI>
							<DAI name="ctlModel" sAddr="RWYKSP_25/217_N">
								<Val>4</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_217_Y"/>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RWYKSP_25/217_N"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RWYKSP_25/217_N"/>
							</SDI>
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RWYKSP_25/217_N"/>
							</SDI>
						</DOI>
						<DOI desc="支路5_SV接收软压板" name="SPCSO6">
							<DAI name="dU" sAddr="RDYXKR_218_N">
								<Val>支路5_SV接收软压板</Val>
							</DAI>
							<DAI name="ctlModel" sAddr="RWYKSP_26/218_N">
								<Val>4</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_218_Y"/>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RWYKSP_26/218_N"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RWYKSP_26/218_N"/>
							</SDI>
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RWYKSP_26/218_N"/>
							</SDI>
						</DOI>
						<DOI desc="支路6_SV接收软压板" name="SPCSO7">
							<DAI name="dU" sAddr="RDYXKR_219_N">
								<Val>支路6_SV接收软压板</Val>
							</DAI>
							<DAI name="ctlModel" sAddr="RWYKSP_27/219_N">
								<Val>4</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_219_Y"/>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RWYKSP_27/219_N"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RWYKSP_27/219_N"/>
							</SDI>
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RWYKSP_27/219_N"/>
							</SDI>
						</DOI>
						<DOI desc="支路7_SV接收软压板" name="SPCSO8">
							<DAI name="dU" sAddr="RDYXKR_220_N">
								<Val>支路7_SV接收软压板</Val>
							</DAI>
							<DAI name="ctlModel" sAddr="RWYKSP_28/220_N">
								<Val>4</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_220_Y"/>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RWYKSP_28/220_N"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RWYKSP_28/220_N"/>
							</SDI>
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RWYKSP_28/220_N"/>
							</SDI>
						</DOI>
						<DOI desc="支路8_SV接收软压板" name="SPCSO9">
							<DAI name="dU" sAddr="RDYXKR_221_N">
								<Val>支路8_SV接收软压板</Val>
							</DAI>
							<DAI name="ctlModel" sAddr="RWYKSP_29/221_N">
								<Val>4</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_221_Y"/>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RWYKSP_29/221_N"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RWYKSP_29/221_N"/>
							</SDI>
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RWYKSP_29/221_N"/>
							</SDI>
						</DOI>
						<DOI desc="支路9_SV接收软压板" name="SPCSO10">
							<DAI name="dU" sAddr="RDYXKR_222_N">
								<Val>支路9_SV接收软压板</Val>
							</DAI>
							<DAI name="ctlModel" sAddr="RWYKSP_30/222_N">
								<Val>4</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_222_Y"/>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RWYKSP_30/222_N"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RWYKSP_30/222_N"/>
							</SDI>
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RWYKSP_30/222_N"/>
							</SDI>
						</DOI>
						<DOI desc="支路10_SV接收软压板" name="SPCSO11">
							<DAI name="dU" sAddr="RDYXKR_223_N">
								<Val>支路10_SV接收软压板</Val>
							</DAI>
							<DAI name="ctlModel" sAddr="RWYKSP_31/223_N">
								<Val>4</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_223_Y"/>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RWYKSP_31/223_N"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RWYKSP_31/223_N"/>
							</SDI>
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RWYKSP_31/223_N"/>
							</SDI>
						</DOI>
						<DOI desc="支路11_SV接收软压板" name="SPCSO12">
							<DAI name="dU" sAddr="RDYXKR_224_N">
								<Val>支路11_SV接收软压板</Val>
							</DAI>
							<DAI name="ctlModel" sAddr="RWYKSP_32/224_N">
								<Val>4</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_224_Y"/>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RWYKSP_32/224_N"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RWYKSP_32/224_N"/>
							</SDI>
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RWYKSP_32/224_N"/>
							</SDI>
						</DOI>
						<DOI desc="支路12_SV接收软压板" name="SPCSO13">
							<DAI name="dU" sAddr="RDYXKR_225_N">
								<Val>支路12_SV接收软压板</Val>
							</DAI>
							<DAI name="ctlModel" sAddr="RWYKSP_33/225_N">
								<Val>4</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_225_Y"/>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RWYKSP_33/225_N"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RWYKSP_33/225_N"/>
							</SDI>
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RWYKSP_33/225_N"/>
							</SDI>
						</DOI>
						<DOI desc="支路13_SV接收软压板" name="SPCSO14">
							<DAI name="dU" sAddr="RDYXKR_226_N">
								<Val>支路13_SV接收软压板</Val>
							</DAI>
							<DAI name="ctlModel" sAddr="RWYKSP_34/226_N">
								<Val>4</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_226_Y"/>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RWYKSP_34/226_N"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RWYKSP_34/226_N"/>
							</SDI>
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RWYKSP_34/226_N"/>
							</SDI>
						</DOI>
						<DOI desc="支路14_SV接收软压板" name="SPCSO15">
							<DAI name="dU" sAddr="RDYXKR_227_N">
								<Val>支路14_SV接收软压板</Val>
							</DAI>
							<DAI name="ctlModel" sAddr="RWYKSP_35/227_N">
								<Val>4</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_227_Y"/>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RWYKSP_35/227_N"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RWYKSP_35/227_N"/>
							</SDI>
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RWYKSP_35/227_N"/>
							</SDI>
						</DOI>
						<DOI desc="支路15_SV接收软压板" name="SPCSO16">
							<DAI name="dU" sAddr="RDYXKR_228_N">
								<Val>支路15_SV接收软压板</Val>
							</DAI>
							<DAI name="ctlModel" sAddr="RWYKSP_36/228_N">
								<Val>4</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_228_Y"/>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RWYKSP_36/228_N"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RWYKSP_36/228_N"/>
							</SDI>
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RWYKSP_36/228_N"/>
							</SDI>
						</DOI>
						<DOI desc="支路16_SV接收软压板" name="SPCSO17">
							<DAI name="dU" sAddr="RDYXKR_229_N">
								<Val>支路16_SV接收软压板</Val>
							</DAI>
							<DAI name="ctlModel" sAddr="RWYKSP_37/229_N">
								<Val>4</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_229_Y"/>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RWYKSP_37/229_N"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RWYKSP_37/229_N"/>
							</SDI>
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RWYKSP_37/229_N"/>
							</SDI>
						</DOI>
						<DOI desc="支路17_SV接收软压板" name="SPCSO18">
							<DAI name="dU" sAddr="RDYXKR_230_N">
								<Val>支路17_SV接收软压板</Val>
							</DAI>
							<DAI name="ctlModel" sAddr="RWYKSP_38/230_N">
								<Val>4</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_230_Y"/>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RWYKSP_38/230_N"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RWYKSP_38/230_N"/>
							</SDI>
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RWYKSP_38/230_N"/>
							</SDI>
						</DOI>
						<DOI desc="支路18_SV接收软压板" name="SPCSO19">
							<DAI name="dU" sAddr="RDYXKR_231_N">
								<Val>支路18_SV接收软压板</Val>
							</DAI>
							<DAI name="ctlModel" sAddr="RWYKSP_39/231_N">
								<Val>4</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_231_Y"/>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RWYKSP_39/231_N"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RWYKSP_39/231_N"/>
							</SDI>
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RWYKSP_39/231_N"/>
							</SDI>
						</DOI>
						<DOI desc="支路19_SV接收软压板" name="SPCSO20">
							<DAI name="dU" sAddr="RDYXKR_232_N">
								<Val>支路19_SV接收软压板</Val>
							</DAI>
							<DAI name="ctlModel" sAddr="RWYKSP_40/232_N">
								<Val>4</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_232_Y"/>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RWYKSP_40/232_N"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RWYKSP_40/232_N"/>
							</SDI>
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RWYKSP_40/232_N"/>
							</SDI>
						</DOI>
						<DOI desc="支路20_SV接收软压板" name="SPCSO21">
							<DAI name="dU" sAddr="RDYXKR_233_N">
								<Val>支路20_SV接收软压板</Val>
							</DAI>
							<DAI name="ctlModel" sAddr="RWYKSP_41/233_N">
								<Val>4</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_233_Y"/>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RWYKSP_41/233_N"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RWYKSP_41/233_N"/>
							</SDI>
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RWYKSP_41/233_N"/>
							</SDI>
						</DOI>
						<DOI desc="支路21_SV接收软压板" name="SPCSO22">
							<DAI name="dU" sAddr="RDYXKR_234_N">
								<Val>支路21_SV接收软压板</Val>
							</DAI>
							<DAI name="ctlModel" sAddr="RWYKSP_42/234_N">
								<Val>4</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_234_Y"/>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RWYKSP_42/234_N"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RWYKSP_42/234_N"/>
							</SDI>
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RWYKSP_42/234_N"/>
							</SDI>
						</DOI>
						<DOI desc="支路22_SV接收软压板" name="SPCSO23">
							<DAI name="dU" sAddr="RDYXKR_235_N">
								<Val>支路22_SV接收软压板</Val>
							</DAI>
							<DAI name="ctlModel" sAddr="RWYKSP_43/235_N">
								<Val>4</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_235_Y"/>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RWYKSP_43/235_N"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RWYKSP_43/235_N"/>
							</SDI>
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RWYKSP_43/235_N"/>
							</SDI>
						</DOI>
						<DOI desc="支路23_SV接收软压板" name="SPCSO24">
							<DAI name="dU" sAddr="RDYXKR_236_N">
								<Val>支路23_SV接收软压板</Val>
							</DAI>
							<DAI name="ctlModel" sAddr="RWYKSP_44/236_N">
								<Val>4</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_236_Y"/>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RWYKSP_44/236_N"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RWYKSP_44/236_N"/>
							</SDI>
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RWYKSP_44/236_N"/>
							</SDI>
						</DOI>
					</LN>
					<LN desc="间隔启失灵软压板" inst="26" lnClass="GGIO" lnType="SZNR_V1.00_GGI0_JG_BP2C">
						<DOI desc="模式" name="Mod">
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI desc="母联_启动失灵开入软压板" name="SPCSO1">
							<DAI name="dU" sAddr="RDYXKR_286_N">
								<Val>母联_启动失灵开入软压板</Val>
							</DAI>
							<DAI name="ctlModel" sAddr="RWYKSP_94/286_N">
								<Val>4</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_286_Y"/>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RWYKSP_94/286_N"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RWYKSP_94/286_N"/>
							</SDI>
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RWYKSP_94/286_N"/>
							</SDI>
						</DOI>
						<DOI desc="分段1_启动失灵开入软压板" name="SPCSO2">
							<DAI name="dU" sAddr="RDYXKR_287_N">
								<Val>分段1_启动失灵开入软压板</Val>
							</DAI>
							<DAI name="ctlModel" sAddr="RWYKSP_95/287_N">
								<Val>4</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_287_Y"/>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RWYKSP_95/287_N"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RWYKSP_95/287_N"/>
							</SDI>
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RWYKSP_95/287_N"/>
							</SDI>
						</DOI>
						<DOI desc="分段2_启动失灵开入软压板" name="SPCSO3">
							<DAI name="dU" sAddr="RDYXKR_288_N">
								<Val>分段2_启动失灵开入软压板</Val>
							</DAI>
							<DAI name="ctlModel" sAddr="RWYKSP_96/288_N">
								<Val>4</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_288_Y"/>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RWYKSP_96/288_N"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RWYKSP_96/288_N"/>
							</SDI>
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RWYKSP_96/288_N"/>
							</SDI>
						</DOI>
						<DOI desc="支路4_启动失灵开入软压板" name="SPCSO4">
							<DAI name="dU" sAddr="RDYXKR_289_N">
								<Val>支路4_启动失灵开入软压板</Val>
							</DAI>
							<DAI name="ctlModel" sAddr="RWYKSP_97/289_N">
								<Val>4</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_289_Y"/>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RWYKSP_97/289_N"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RWYKSP_97/289_N"/>
							</SDI>
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RWYKSP_97/289_N"/>
							</SDI>
						</DOI>
						<DOI desc="支路5_启动失灵开入软压板" name="SPCSO5">
							<DAI name="dU" sAddr="RDYXKR_290_N">
								<Val>支路5_启动失灵开入软压板</Val>
							</DAI>
							<DAI name="ctlModel" sAddr="RWYKSP_98/290_N">
								<Val>4</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_290_Y"/>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RWYKSP_98/290_N"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RWYKSP_98/290_N"/>
							</SDI>
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RWYKSP_98/290_N"/>
							</SDI>
						</DOI>
						<DOI desc="支路6_启动失灵开入软压板" name="SPCSO6">
							<DAI name="dU" sAddr="RDYXKR_291_N">
								<Val>支路6_启动失灵开入软压板</Val>
							</DAI>
							<DAI name="ctlModel" sAddr="RWYKSP_99/291_N">
								<Val>4</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_291_Y"/>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RWYKSP_99/291_N"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RWYKSP_99/291_N"/>
							</SDI>
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RWYKSP_99/291_N"/>
							</SDI>
						</DOI>
						<DOI desc="支路7_启动失灵开入软压板" name="SPCSO7">
							<DAI name="dU" sAddr="RDYXKR_292_N">
								<Val>支路7_启动失灵开入软压板</Val>
							</DAI>
							<DAI name="ctlModel" sAddr="RWYKSP_100/292_N">
								<Val>4</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_292_Y"/>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RWYKSP_100/292_N"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RWYKSP_100/292_N"/>
							</SDI>
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RWYKSP_100/292_N"/>
							</SDI>
						</DOI>
						<DOI desc="支路8_启动失灵开入软压板" name="SPCSO8">
							<DAI name="dU" sAddr="RDYXKR_293_N">
								<Val>支路8_启动失灵开入软压板</Val>
							</DAI>
							<DAI name="ctlModel" sAddr="RWYKSP_101/293_N">
								<Val>4</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_293_Y"/>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RWYKSP_101/293_N"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RWYKSP_101/293_N"/>
							</SDI>
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RWYKSP_101/293_N"/>
							</SDI>
						</DOI>
						<DOI desc="支路9_启动失灵开入软压板" name="SPCSO9">
							<DAI name="dU" sAddr="RDYXKR_294_N">
								<Val>支路9_启动失灵开入软压板</Val>
							</DAI>
							<DAI name="ctlModel" sAddr="RWYKSP_102/294_N">
								<Val>4</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_294_Y"/>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RWYKSP_102/294_N"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RWYKSP_102/294_N"/>
							</SDI>
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RWYKSP_102/294_N"/>
							</SDI>
						</DOI>
						<DOI desc="支路10_启动失灵开入软压板" name="SPCSO10">
							<DAI name="dU" sAddr="RDYXKR_295_N">
								<Val>支路10_启动失灵开入软压板</Val>
							</DAI>
							<DAI name="ctlModel" sAddr="RWYKSP_103/295_N">
								<Val>4</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_295_Y"/>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RWYKSP_103/295_N"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RWYKSP_103/295_N"/>
							</SDI>
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RWYKSP_103/295_N"/>
							</SDI>
						</DOI>
						<DOI desc="支路11_启动失灵开入软压板" name="SPCSO11">
							<DAI name="dU" sAddr="RDYXKR_296_N">
								<Val>支路11_启动失灵开入软压板</Val>
							</DAI>
							<DAI name="ctlModel" sAddr="RWYKSP_104/296_N">
								<Val>4</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_296_Y"/>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RWYKSP_104/296_N"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RWYKSP_104/296_N"/>
							</SDI>
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RWYKSP_104/296_N"/>
							</SDI>
						</DOI>
						<DOI desc="支路12_启动失灵开入软压板" name="SPCSO12">
							<DAI name="dU" sAddr="RDYXKR_297_N">
								<Val>支路12_启动失灵开入软压板</Val>
							</DAI>
							<DAI name="ctlModel" sAddr="RWYKSP_105/297_N">
								<Val>4</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_297_Y"/>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RWYKSP_105/297_N"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RWYKSP_105/297_N"/>
							</SDI>
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RWYKSP_105/297_N"/>
							</SDI>
						</DOI>
						<DOI desc="支路13_启动失灵开入软压板" name="SPCSO13">
							<DAI name="dU" sAddr="RDYXKR_298_N">
								<Val>支路13_启动失灵开入软压板</Val>
							</DAI>
							<DAI name="ctlModel" sAddr="RWYKSP_106/298_N">
								<Val>4</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_298_Y"/>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RWYKSP_106/298_N"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RWYKSP_106/298_N"/>
							</SDI>
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RWYKSP_106/298_N"/>
							</SDI>
						</DOI>
						<DOI desc="支路14_启动失灵开入软压板" name="SPCSO14">
							<DAI name="dU" sAddr="RDYXKR_299_N">
								<Val>支路14_启动失灵开入软压板</Val>
							</DAI>
							<DAI name="ctlModel" sAddr="RWYKSP_107/299_N">
								<Val>4</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_299_Y"/>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RWYKSP_107/299_N"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RWYKSP_107/299_N"/>
							</SDI>
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RWYKSP_107/299_N"/>
							</SDI>
						</DOI>
						<DOI desc="支路15_启动失灵开入软压板" name="SPCSO15">
							<DAI name="dU" sAddr="RDYXKR_300_N">
								<Val>支路15_启动失灵开入软压板</Val>
							</DAI>
							<DAI name="ctlModel" sAddr="RWYKSP_108/300_N">
								<Val>4</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_300_Y"/>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RWYKSP_108/300_N"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RWYKSP_108/300_N"/>
							</SDI>
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RWYKSP_108/300_N"/>
							</SDI>
						</DOI>
						<DOI desc="支路16_启动失灵开入软压板" name="SPCSO16">
							<DAI name="dU" sAddr="RDYXKR_301_N">
								<Val>支路16_启动失灵开入软压板</Val>
							</DAI>
							<DAI name="ctlModel" sAddr="RWYKSP_109/301_N">
								<Val>4</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_301_Y"/>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RWYKSP_109/301_N"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RWYKSP_109/301_N"/>
							</SDI>
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RWYKSP_109/301_N"/>
							</SDI>
						</DOI>
						<DOI desc="支路17_启动失灵开入软压板" name="SPCSO17">
							<DAI name="dU" sAddr="RDYXKR_302_N">
								<Val>支路17_启动失灵开入软压板</Val>
							</DAI>
							<DAI name="ctlModel" sAddr="RWYKSP_110/302_N">
								<Val>4</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_302_Y"/>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RWYKSP_110/302_N"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RWYKSP_110/302_N"/>
							</SDI>
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RWYKSP_110/302_N"/>
							</SDI>
						</DOI>
						<DOI desc="支路18_启动失灵开入软压板" name="SPCSO18">
							<DAI name="dU" sAddr="RDYXKR_303_N">
								<Val>支路18_启动失灵开入软压板</Val>
							</DAI>
							<DAI name="ctlModel" sAddr="RWYKSP_111/303_N">
								<Val>4</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_303_Y"/>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RWYKSP_111/303_N"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RWYKSP_111/303_N"/>
							</SDI>
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RWYKSP_111/303_N"/>
							</SDI>
						</DOI>
						<DOI desc="支路19_启动失灵开入软压板" name="SPCSO19">
							<DAI name="dU" sAddr="RDYXKR_304_N">
								<Val>支路19_启动失灵开入软压板</Val>
							</DAI>
							<DAI name="ctlModel" sAddr="RWYKSP_112/304_N">
								<Val>4</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_304_Y"/>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RWYKSP_112/304_N"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RWYKSP_112/304_N"/>
							</SDI>
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RWYKSP_112/304_N"/>
							</SDI>
						</DOI>
						<DOI desc="支路20_启动失灵开入软压板" name="SPCSO20">
							<DAI name="dU" sAddr="RDYXKR_305_N">
								<Val>支路20_启动失灵开入软压板</Val>
							</DAI>
							<DAI name="ctlModel" sAddr="RWYKSP_113/305_N">
								<Val>4</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_305_Y"/>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RWYKSP_113/305_N"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RWYKSP_113/305_N"/>
							</SDI>
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RWYKSP_113/305_N"/>
							</SDI>
						</DOI>
						<DOI desc="支路21_启动失灵开入软压板" name="SPCSO21">
							<DAI name="dU" sAddr="RDYXKR_306_N">
								<Val>支路21_启动失灵开入软压板</Val>
							</DAI>
							<DAI name="ctlModel" sAddr="RWYKSP_114/306_N">
								<Val>4</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_306_Y"/>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RWYKSP_114/306_N"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RWYKSP_114/306_N"/>
							</SDI>
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RWYKSP_114/306_N"/>
							</SDI>
						</DOI>
						<DOI desc="支路22_启动失灵开入软压板" name="SPCSO22">
							<DAI name="dU" sAddr="RDYXKR_307_N">
								<Val>支路22_启动失灵开入软压板</Val>
							</DAI>
							<DAI name="ctlModel" sAddr="RWYKSP_115/307_N">
								<Val>4</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_307_Y"/>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RWYKSP_115/307_N"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RWYKSP_115/307_N"/>
							</SDI>
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RWYKSP_115/307_N"/>
							</SDI>
						</DOI>
						<DOI desc="支路23_启动失灵开入软压板" name="SPCSO23">
							<DAI name="dU" sAddr="RDYXKR_308_N">
								<Val>支路23_启动失灵开入软压板</Val>
							</DAI>
							<DAI name="ctlModel" sAddr="RWYKSP_116/308_N">
								<Val>4</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_308_Y"/>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RWYKSP_116/308_N"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RWYKSP_116/308_N"/>
							</SDI>
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RWYKSP_116/308_N"/>
							</SDI>
						</DOI>
					</LN>
					<LN desc="间隔强制软压板1" inst="27" lnClass="GGIO" lnType="SZNR_V1.00_GGI0_JG_BP2C">
						<DOI desc="模式" name="Mod">
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI desc="支路4强制使能" name="SPCSO1">
							<DAI name="dU">
								<Val>支路4强制使能</Val>
							</DAI>
							<DAI name="ctlModel" sAddr="RWYKSP_126/318_N">
								<Val>4</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_318_Y"/>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RWYKSP_126/318_N"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RWYKSP_126/318_N"/>
							</SDI>
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RWYKSP_126/318_N"/>
							</SDI>
						</DOI>
						<DOI desc="支路4 1G强制合" name="SPCSO2">
							<DAI name="dU">
								<Val>支路4 1G强制合</Val>
							</DAI>
							<DAI name="ctlModel" sAddr="RWYKSP_127/319_N">
								<Val>4</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_319_Y"/>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RWYKSP_127/319_N"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RWYKSP_127/319_N"/>
							</SDI>
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RWYKSP_127/319_N"/>
							</SDI>
						</DOI>
						<DOI desc="支路4 2G强制合" name="SPCSO3">
							<DAI name="dU">
								<Val>支路4 2G强制合</Val>
							</DAI>
							<DAI name="ctlModel" sAddr="RWYKSP_128/320_N">
								<Val>4</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_320_Y"/>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RWYKSP_128/320_N"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RWYKSP_128/320_N"/>
							</SDI>
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RWYKSP_128/320_N"/>
							</SDI>
						</DOI>
						<DOI desc="支路5强制使能" name="SPCSO4">
							<DAI name="dU">
								<Val>支路5强制使能</Val>
							</DAI>
							<DAI name="ctlModel" sAddr="RWYKSP_129/321_N">
								<Val>4</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_321_Y"/>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RWYKSP_129/321_N"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RWYKSP_129/321_N"/>
							</SDI>
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RWYKSP_129/321_N"/>
							</SDI>
						</DOI>
						<DOI desc="支路5 1G强制合" name="SPCSO5">
							<DAI name="dU">
								<Val>支路5 1G强制合</Val>
							</DAI>
							<DAI name="ctlModel" sAddr="RWYKSP_130/322_N">
								<Val>4</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_322_Y"/>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RWYKSP_130/322_N"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RWYKSP_130/322_N"/>
							</SDI>
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RWYKSP_130/322_N"/>
							</SDI>
						</DOI>
						<DOI desc="支路5 2G强制合" name="SPCSO6">
							<DAI name="dU">
								<Val>支路5 2G强制合</Val>
							</DAI>
							<DAI name="ctlModel" sAddr="RWYKSP_131/323_N">
								<Val>4</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_323_Y"/>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RWYKSP_131/323_N"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RWYKSP_131/323_N"/>
							</SDI>
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RWYKSP_131/323_N"/>
							</SDI>
						</DOI>
						<DOI desc="支路6强制使能" name="SPCSO7">
							<DAI name="dU">
								<Val>支路6强制使能</Val>
							</DAI>
							<DAI name="ctlModel" sAddr="RWYKSP_132/324_N">
								<Val>4</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_324_Y"/>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RWYKSP_132/324_N"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RWYKSP_132/324_N"/>
							</SDI>
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RWYKSP_132/324_N"/>
							</SDI>
						</DOI>
						<DOI desc="支路6 1G强制合" name="SPCSO8">
							<DAI name="dU">
								<Val>支路6 1G强制合</Val>
							</DAI>
							<DAI name="ctlModel" sAddr="RWYKSP_133/325_N">
								<Val>4</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_325_Y"/>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RWYKSP_133/325_N"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RWYKSP_133/325_N"/>
							</SDI>
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RWYKSP_133/325_N"/>
							</SDI>
						</DOI>
						<DOI desc="支路6 2G强制合" name="SPCSO9">
							<DAI name="dU">
								<Val>支路6 2G强制合</Val>
							</DAI>
							<DAI name="ctlModel" sAddr="RWYKSP_134/326_N">
								<Val>4</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_326_Y"/>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RWYKSP_134/326_N"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RWYKSP_134/326_N"/>
							</SDI>
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RWYKSP_134/326_N"/>
							</SDI>
						</DOI>
						<DOI desc="支路7强制使能" name="SPCSO10">
							<DAI name="dU">
								<Val>支路7强制使能</Val>
							</DAI>
							<DAI name="ctlModel" sAddr="RWYKSP_135/327_N">
								<Val>4</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_327_Y"/>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RWYKSP_135/327_N"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RWYKSP_135/327_N"/>
							</SDI>
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RWYKSP_135/327_N"/>
							</SDI>
						</DOI>
						<DOI desc="支路7 1G强制合" name="SPCSO11">
							<DAI name="dU">
								<Val>支路7 1G强制合</Val>
							</DAI>
							<DAI name="ctlModel" sAddr="RWYKSP_136/328_N">
								<Val>4</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_328_Y"/>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RWYKSP_136/328_N"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RWYKSP_136/328_N"/>
							</SDI>
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RWYKSP_136/328_N"/>
							</SDI>
						</DOI>
						<DOI desc="支路7 2G强制合" name="SPCSO12">
							<DAI name="dU">
								<Val>支路7 2G强制合</Val>
							</DAI>
							<DAI name="ctlModel" sAddr="RWYKSP_137/329_N">
								<Val>4</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_329_Y"/>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RWYKSP_137/329_N"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RWYKSP_137/329_N"/>
							</SDI>
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RWYKSP_137/329_N"/>
							</SDI>
						</DOI>
						<DOI desc="支路8强制使能" name="SPCSO13">
							<DAI name="dU">
								<Val>支路8强制使能</Val>
							</DAI>
							<DAI name="ctlModel" sAddr="RWYKSP_138/330_N">
								<Val>4</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_330_Y"/>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RWYKSP_138/330_N"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RWYKSP_138/330_N"/>
							</SDI>
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RWYKSP_138/330_N"/>
							</SDI>
						</DOI>
						<DOI desc="支路8 1G强制合" name="SPCSO14">
							<DAI name="dU">
								<Val>支路8 1G强制合</Val>
							</DAI>
							<DAI name="ctlModel" sAddr="RWYKSP_139/331_N">
								<Val>4</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_331_Y"/>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RWYKSP_139/331_N"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RWYKSP_139/331_N"/>
							</SDI>
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RWYKSP_139/331_N"/>
							</SDI>
						</DOI>
						<DOI desc="支路8 2G强制合" name="SPCSO15">
							<DAI name="dU">
								<Val>支路8 2G强制合</Val>
							</DAI>
							<DAI name="ctlModel" sAddr="RWYKSP_140/332_N">
								<Val>4</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_332_Y"/>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RWYKSP_140/332_N"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RWYKSP_140/332_N"/>
							</SDI>
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RWYKSP_140/332_N"/>
							</SDI>
						</DOI>
						<DOI desc="支路9强制使能" name="SPCSO16">
							<DAI name="dU">
								<Val>支路9强制使能</Val>
							</DAI>
							<DAI name="ctlModel" sAddr="RWYKSP_141/333_N">
								<Val>4</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_333_Y"/>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RWYKSP_141/333_N"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RWYKSP_141/333_N"/>
							</SDI>
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RWYKSP_141/333_N"/>
							</SDI>
						</DOI>
						<DOI desc="支路9 1G强制合" name="SPCSO17">
							<DAI name="dU">
								<Val>支路9 1G强制合</Val>
							</DAI>
							<DAI name="ctlModel" sAddr="RWYKSP_142/334_N">
								<Val>4</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_334_Y"/>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RWYKSP_142/334_N"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RWYKSP_142/334_N"/>
							</SDI>
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RWYKSP_142/334_N"/>
							</SDI>
						</DOI>
						<DOI desc="支路9 2G强制合" name="SPCSO18">
							<DAI name="dU">
								<Val>支路9 2G强制合</Val>
							</DAI>
							<DAI name="ctlModel" sAddr="RWYKSP_143/335_N">
								<Val>4</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_335_Y"/>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RWYKSP_143/335_N"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RWYKSP_143/335_N"/>
							</SDI>
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RWYKSP_143/335_N"/>
							</SDI>
						</DOI>
						<DOI desc="支路10强制使能" name="SPCSO19">
							<DAI name="dU">
								<Val>支路10强制使能</Val>
							</DAI>
							<DAI name="ctlModel" sAddr="RWYKSP_144/336_N">
								<Val>4</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_336_Y"/>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RWYKSP_144/336_N"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RWYKSP_144/336_N"/>
							</SDI>
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RWYKSP_144/336_N"/>
							</SDI>
						</DOI>
						<DOI desc="支路10 1G强制合" name="SPCSO20">
							<DAI name="dU">
								<Val>支路10 1G强制合</Val>
							</DAI>
							<DAI name="ctlModel" sAddr="RWYKSP_145/337_N">
								<Val>4</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_337_Y"/>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RWYKSP_145/337_N"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RWYKSP_145/337_N"/>
							</SDI>
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RWYKSP_145/337_N"/>
							</SDI>
						</DOI>
						<DOI desc="支路10 2G强制合" name="SPCSO21">
							<DAI name="dU">
								<Val>支路10 2G强制合</Val>
							</DAI>
							<DAI name="ctlModel" sAddr="RWYKSP_146/338_N">
								<Val>4</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_338_Y"/>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RWYKSP_146/338_N"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RWYKSP_146/338_N"/>
							</SDI>
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RWYKSP_146/338_N"/>
							</SDI>
						</DOI>
						<DOI desc="支路11强制使能" name="SPCSO22">
							<DAI name="dU">
								<Val>支路11强制使能</Val>
							</DAI>
							<DAI name="ctlModel" sAddr="RWYKSP_147/339_N">
								<Val>4</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_339_Y"/>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RWYKSP_147/339_N"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RWYKSP_147/339_N"/>
							</SDI>
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RWYKSP_147/339_N"/>
							</SDI>
						</DOI>
						<DOI desc="支路11 1G强制合" name="SPCSO23">
							<DAI name="dU">
								<Val>支路11 1G强制合</Val>
							</DAI>
							<DAI name="ctlModel" sAddr="RWYKSP_148/340_N">
								<Val>4</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_340_Y"/>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RWYKSP_148/340_N"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RWYKSP_148/340_N"/>
							</SDI>
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RWYKSP_148/340_N"/>
							</SDI>
						</DOI>
						<DOI desc="支路11 2G强制合" name="SPCSO24">
							<DAI name="dU">
								<Val>支路11 2G强制合</Val>
							</DAI>
							<DAI name="ctlModel" sAddr="RWYKSP_149/341_N">
								<Val>4</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_341_Y"/>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RWYKSP_149/341_N"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RWYKSP_149/341_N"/>
							</SDI>
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RWYKSP_149/341_N"/>
							</SDI>
						</DOI>
						<DOI desc="支路12强制使能" name="SPCSO25">
							<DAI name="dU">
								<Val>支路12强制使能</Val>
							</DAI>
							<DAI name="ctlModel" sAddr="RWYKSP_150/342_N">
								<Val>4</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_342_Y"/>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RWYKSP_150/342_N"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RWYKSP_150/342_N"/>
							</SDI>
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RWYKSP_150/342_N"/>
							</SDI>
						</DOI>
						<DOI desc="支路12 1G强制合" name="SPCSO26">
							<DAI name="dU">
								<Val>支路12 1G强制合</Val>
							</DAI>
							<DAI name="ctlModel" sAddr="RWYKSP_151/343_N">
								<Val>4</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_343_Y"/>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RWYKSP_151/343_N"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RWYKSP_151/343_N"/>
							</SDI>
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RWYKSP_151/343_N"/>
							</SDI>
						</DOI>
						<DOI desc="支路12 2G强制合" name="SPCSO27">
							<DAI name="dU">
								<Val>支路12 2G强制合</Val>
							</DAI>
							<DAI name="ctlModel" sAddr="RWYKSP_152/344_N">
								<Val>4</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_344_Y"/>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RWYKSP_152/344_N"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RWYKSP_152/344_N"/>
							</SDI>
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RWYKSP_152/344_N"/>
							</SDI>
						</DOI>
						<DOI desc="支路13强制使能" name="SPCSO28">
							<DAI name="dU">
								<Val>支路13强制使能</Val>
							</DAI>
							<DAI name="ctlModel" sAddr="RWYKSP_153/345_N">
								<Val>4</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_345_Y"/>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RWYKSP_153/345_N"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RWYKSP_153/345_N"/>
							</SDI>
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RWYKSP_153/345_N"/>
							</SDI>
						</DOI>
						<DOI desc="支路13 1G强制合" name="SPCSO29">
							<DAI name="dU">
								<Val>支路13 1G强制合</Val>
							</DAI>
							<DAI name="ctlModel" sAddr="RWYKSP_154/346_N">
								<Val>4</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_346_Y"/>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RWYKSP_154/346_N"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RWYKSP_154/346_N"/>
							</SDI>
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RWYKSP_154/346_N"/>
							</SDI>
						</DOI>
						<DOI desc="支路13 2G强制合" name="SPCSO30">
							<DAI name="dU">
								<Val>支路13 2G强制合</Val>
							</DAI>
							<DAI name="ctlModel" sAddr="RWYKSP_155/347_N">
								<Val>4</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_347_Y"/>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RWYKSP_155/347_N"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RWYKSP_155/347_N"/>
							</SDI>
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RWYKSP_155/347_N"/>
							</SDI>
						</DOI>
					</LN>
					<LN desc="间隔强制软压板2" inst="28" lnClass="GGIO" lnType="SZNR_V1.00_GGI0_JG_BP2C">
						<DOI desc="模式" name="Mod">
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI desc="支路14强制使能" name="SPCSO1">
							<DAI name="dU">
								<Val>支路14强制使能</Val>
							</DAI>
							<DAI name="ctlModel" sAddr="RWYKSP_156/348_N">
								<Val>4</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_348_Y"/>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RWYKSP_156/348_N"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RWYKSP_156/348_N"/>
							</SDI>
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RWYKSP_156/348_N"/>
							</SDI>
						</DOI>
						<DOI desc="支路14 1G强制合" name="SPCSO2">
							<DAI name="dU">
								<Val>支路14 1G强制合</Val>
							</DAI>
							<DAI name="ctlModel" sAddr="RWYKSP_157/349_N">
								<Val>4</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_349_Y"/>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RWYKSP_157/349_N"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RWYKSP_157/349_N"/>
							</SDI>
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RWYKSP_157/349_N"/>
							</SDI>
						</DOI>
						<DOI desc="支路14 2G强制合" name="SPCSO3">
							<DAI name="dU">
								<Val>支路14 2G强制合</Val>
							</DAI>
							<DAI name="ctlModel" sAddr="RWYKSP_158/350_N">
								<Val>4</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_350_Y"/>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RWYKSP_158/350_N"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RWYKSP_158/350_N"/>
							</SDI>
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RWYKSP_158/350_N"/>
							</SDI>
						</DOI>
						<DOI desc="支路15强制使能" name="SPCSO4">
							<DAI name="dU">
								<Val>支路15强制使能</Val>
							</DAI>
							<DAI name="ctlModel" sAddr="RWYKSP_159/351_N">
								<Val>4</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_351_Y"/>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RWYKSP_159/351_N"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RWYKSP_159/351_N"/>
							</SDI>
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RWYKSP_159/351_N"/>
							</SDI>
						</DOI>
						<DOI desc="支路15 1G强制合" name="SPCSO5">
							<DAI name="dU">
								<Val>支路15 1G强制合</Val>
							</DAI>
							<DAI name="ctlModel" sAddr="RWYKSP_160/352_N">
								<Val>4</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_352_Y"/>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RWYKSP_160/352_N"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RWYKSP_160/352_N"/>
							</SDI>
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RWYKSP_160/352_N"/>
							</SDI>
						</DOI>
						<DOI desc="支路15 2G强制合" name="SPCSO6">
							<DAI name="dU">
								<Val>支路15 2G强制合</Val>
							</DAI>
							<DAI name="ctlModel" sAddr="RWYKSP_161/353_N">
								<Val>4</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_353_Y"/>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RWYKSP_161/353_N"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RWYKSP_161/353_N"/>
							</SDI>
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RWYKSP_161/353_N"/>
							</SDI>
						</DOI>
						<DOI desc="支路16强制使能" name="SPCSO7">
							<DAI name="dU">
								<Val>支路16强制使能</Val>
							</DAI>
							<DAI name="ctlModel" sAddr="RWYKSP_162/354_N">
								<Val>4</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_354_Y"/>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RWYKSP_162/354_N"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RWYKSP_162/354_N"/>
							</SDI>
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RWYKSP_162/354_N"/>
							</SDI>
						</DOI>
						<DOI desc="支路16 1G强制合" name="SPCSO8">
							<DAI name="dU">
								<Val>支路16 1G强制合</Val>
							</DAI>
							<DAI name="ctlModel" sAddr="RWYKSP_163/355_N">
								<Val>4</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_355_Y"/>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RWYKSP_163/355_N"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RWYKSP_163/355_N"/>
							</SDI>
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RWYKSP_163/355_N"/>
							</SDI>
						</DOI>
						<DOI desc="支路16 2G强制合" name="SPCSO9">
							<DAI name="dU">
								<Val>支路16 2G强制合</Val>
							</DAI>
							<DAI name="ctlModel" sAddr="RWYKSP_164/356_N">
								<Val>4</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_356_Y"/>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RWYKSP_164/356_N"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RWYKSP_164/356_N"/>
							</SDI>
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RWYKSP_164/356_N"/>
							</SDI>
						</DOI>
						<DOI desc="支路17强制使能" name="SPCSO10">
							<DAI name="dU">
								<Val>支路17强制使能</Val>
							</DAI>
							<DAI name="ctlModel" sAddr="RWYKSP_165/357_N">
								<Val>4</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_357_Y"/>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RWYKSP_165/357_N"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RWYKSP_165/357_N"/>
							</SDI>
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RWYKSP_165/357_N"/>
							</SDI>
						</DOI>
						<DOI desc="支路17 1G强制合" name="SPCSO11">
							<DAI name="dU">
								<Val>支路17 1G强制合</Val>
							</DAI>
							<DAI name="ctlModel" sAddr="RWYKSP_166/358_N">
								<Val>4</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_358_Y"/>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RWYKSP_166/358_N"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RWYKSP_166/358_N"/>
							</SDI>
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RWYKSP_166/358_N"/>
							</SDI>
						</DOI>
						<DOI desc="支路17 2G强制合" name="SPCSO12">
							<DAI name="dU">
								<Val>支路17 2G强制合</Val>
							</DAI>
							<DAI name="ctlModel" sAddr="RWYKSP_167/359_N">
								<Val>4</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_359_Y"/>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RWYKSP_167/359_N"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RWYKSP_167/359_N"/>
							</SDI>
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RWYKSP_167/359_N"/>
							</SDI>
						</DOI>
						<DOI desc="支路18强制使能" name="SPCSO13">
							<DAI name="dU">
								<Val>支路18强制使能</Val>
							</DAI>
							<DAI name="ctlModel" sAddr="RWYKSP_168/360_N">
								<Val>4</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_360_Y"/>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RWYKSP_168/360_N"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RWYKSP_168/360_N"/>
							</SDI>
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RWYKSP_168/360_N"/>
							</SDI>
						</DOI>
						<DOI desc="支路18 1G强制合" name="SPCSO14">
							<DAI name="dU">
								<Val>支路18 1G强制合</Val>
							</DAI>
							<DAI name="ctlModel" sAddr="RWYKSP_169/361_N">
								<Val>4</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_361_Y"/>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RWYKSP_169/361_N"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RWYKSP_169/361_N"/>
							</SDI>
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RWYKSP_169/361_N"/>
							</SDI>
						</DOI>
						<DOI desc="支路18 2G强制合" name="SPCSO15">
							<DAI name="dU">
								<Val>支路18 2G强制合</Val>
							</DAI>
							<DAI name="ctlModel" sAddr="RWYKSP_170/362_N">
								<Val>4</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_362_Y"/>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RWYKSP_170/362_N"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RWYKSP_170/362_N"/>
							</SDI>
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RWYKSP_170/362_N"/>
							</SDI>
						</DOI>
						<DOI desc="支路19强制使能" name="SPCSO16">
							<DAI name="dU">
								<Val>支路19强制使能</Val>
							</DAI>
							<DAI name="ctlModel" sAddr="RWYKSP_171/363_N">
								<Val>4</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_363_Y"/>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RWYKSP_171/363_N"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RWYKSP_171/363_N"/>
							</SDI>
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RWYKSP_171/363_N"/>
							</SDI>
						</DOI>
						<DOI desc="支路19 1G强制合" name="SPCSO17">
							<DAI name="dU">
								<Val>支路19 1G强制合</Val>
							</DAI>
							<DAI name="ctlModel" sAddr="RWYKSP_172/364_N">
								<Val>4</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_364_Y"/>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RWYKSP_172/364_N"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RWYKSP_172/364_N"/>
							</SDI>
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RWYKSP_172/364_N"/>
							</SDI>
						</DOI>
						<DOI desc="支路19 2G强制合" name="SPCSO18">
							<DAI name="dU">
								<Val>支路19 2G强制合</Val>
							</DAI>
							<DAI name="ctlModel" sAddr="RWYKSP_173/365_N">
								<Val>4</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_365_Y"/>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RWYKSP_173/365_N"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RWYKSP_173/365_N"/>
							</SDI>
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RWYKSP_173/365_N"/>
							</SDI>
						</DOI>
						<DOI desc="支路20强制使能" name="SPCSO19">
							<DAI name="dU">
								<Val>支路20强制使能</Val>
							</DAI>
							<DAI name="ctlModel" sAddr="RWYKSP_174/366_N">
								<Val>4</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_366_Y"/>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RWYKSP_174/366_N"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RWYKSP_174/366_N"/>
							</SDI>
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RWYKSP_174/366_N"/>
							</SDI>
						</DOI>
						<DOI desc="支路20 1G强制合" name="SPCSO20">
							<DAI name="dU">
								<Val>支路20 1G强制合</Val>
							</DAI>
							<DAI name="ctlModel" sAddr="RWYKSP_175/367_N">
								<Val>4</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_367_Y"/>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RWYKSP_175/367_N"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RWYKSP_175/367_N"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RWYKSP_175/367_N"/>
							</SDI>
						</DOI>
						<DOI desc="支路20 2G强制合" name="SPCSO21">
							<DAI name="dU">
								<Val>支路20 2G强制合</Val>
							</DAI>
							<DAI name="ctlModel" sAddr="RWYKSP_176/368_N">
								<Val>4</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_368_Y"/>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RWYKSP_176/368_N"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RWYKSP_176/368_N"/>
							</SDI>
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RWYKSP_176/368_N"/>
							</SDI>
						</DOI>
						<DOI desc="支路21强制使能" name="SPCSO22">
							<DAI name="dU">
								<Val>支路21强制使能</Val>
							</DAI>
							<DAI name="ctlModel" sAddr="RWYKSP_177/369_N">
								<Val>4</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_369_Y"/>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RWYKSP_177/369_N"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RWYKSP_177/369_N"/>
							</SDI>
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RWYKSP_177/369_N"/>
							</SDI>
						</DOI>
						<DOI desc="支路21 1G强制合" name="SPCSO23">
							<DAI name="dU">
								<Val>支路21 1G强制合</Val>
							</DAI>
							<DAI name="ctlModel" sAddr="RWYKSP_178/370_N">
								<Val>4</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_370_Y"/>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RWYKSP_178/370_N"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RWYKSP_178/370_N"/>
							</SDI>
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RWYKSP_178/370_N"/>
							</SDI>
						</DOI>
						<DOI desc="支路21 2G强制合" name="SPCSO24">
							<DAI name="dU">
								<Val>支路21 2G强制合</Val>
							</DAI>
							<DAI name="ctlModel" sAddr="RWYKSP_179/371_N">
								<Val>4</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_371_Y"/>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RWYKSP_179/371_N"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RWYKSP_179/371_N"/>
							</SDI>
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RWYKSP_179/371_N"/>
							</SDI>
						</DOI>
						<DOI desc="支路22强制使能" name="SPCSO25">
							<DAI name="dU">
								<Val>支路22强制使能</Val>
							</DAI>
							<DAI name="ctlModel" sAddr="RWYKSP_180/372_N">
								<Val>4</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_372_Y"/>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RWYKSP_180/372_N"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RWYKSP_180/372_N"/>
							</SDI>
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RWYKSP_180/372_N"/>
							</SDI>
						</DOI>
						<DOI desc="支路22 1G强制合" name="SPCSO26">
							<DAI name="dU">
								<Val>支路22 1G强制合</Val>
							</DAI>
							<DAI name="ctlModel" sAddr="RWYKSP_181/373_N">
								<Val>4</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_373_Y"/>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RWYKSP_181/373_N"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RWYKSP_181/373_N"/>
							</SDI>
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RWYKSP_181/373_N"/>
							</SDI>
						</DOI>
						<DOI desc="支路22 2G强制合" name="SPCSO27">
							<DAI name="dU">
								<Val>支路22 2G强制合</Val>
							</DAI>
							<DAI name="ctlModel" sAddr="RWYKSP_182/374_N">
								<Val>4</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_374_Y"/>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RWYKSP_182/374_N"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RWYKSP_182/374_N"/>
							</SDI>
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RWYKSP_182/374_N"/>
							</SDI>
						</DOI>
						<DOI desc="支路23强制使能" name="SPCSO28">
							<DAI name="dU">
								<Val>支路23强制使能</Val>
							</DAI>
							<DAI name="ctlModel" sAddr="RWYKSP_183/375_N">
								<Val>4</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_375_Y"/>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RWYKSP_183/375_N"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RWYKSP_183/375_N"/>
							</SDI>
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RWYKSP_183/375_N"/>
							</SDI>
						</DOI>
						<DOI desc="支路23 1G强制合" name="SPCSO29">
							<DAI name="dU">
								<Val>支路23 1G强制合</Val>
							</DAI>
							<DAI name="ctlModel" sAddr="RWYKSP_184/376_N">
								<Val>4</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_376_Y"/>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RWYKSP_184/376_N"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RWYKSP_184/376_N"/>
							</SDI>
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RWYKSP_184/376_N"/>
							</SDI>
						</DOI>
						<DOI desc="支路23 2G强制合" name="SPCSO30">
							<DAI name="dU">
								<Val>支路23 2G强制合</Val>
							</DAI>
							<DAI name="ctlModel" sAddr="RWYKSP_185/377_N">
								<Val>4</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_377_Y"/>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RWYKSP_185/377_N"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RWYKSP_185/377_N"/>
							</SDI>
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RWYKSP_185/377_N"/>
							</SDI>
						</DOI>
					</LN>
					<LN desc="01支路GOOSE跳闸" inst="1" lnClass="PTRC" lnType="SZNR_V1.00_PTRC" prefix="Lin">
						<DOI desc="模式" name="Mod">
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI desc="母联_保护跳闸软压板" name="TrStrp">
							<DAI name="dU" sAddr="RDYXKR_238_N">
								<Val>母联_保护跳闸软压板</Val>
							</DAI>
							<DAI name="ctlModel" sAddr="RWYKSP_46/238_N">
								<Val>4</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_238_Y"/>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RWYKSP_46/238_N"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RWYKSP_46/238_N"/>
							</SDI>
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RWYKSP_46/238_N"/>
							</SDI>
						</DOI>
						<DOI desc="01支路跳闸" name="Tr">
							<DAI name="dU">
								<Val>01支路跳闸</Val>
							</DAI>
						</DOI>
						<DOI desc="动作" name="Op">
							<DAI name="dU">
								<Val>动作</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="02支路GOOSE跳闸" inst="2" lnClass="PTRC" lnType="SZNR_V1.00_PTRC" prefix="Lin">
						<DOI desc="模式" name="Mod">
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI desc="分段1_保护跳闸软压板" name="TrStrp">
							<DAI name="dU" sAddr="RDYXKR_239_N">
								<Val>分段1_保护跳闸软压板</Val>
							</DAI>
							<DAI name="ctlModel" sAddr="RWYKSP_47/239_N">
								<Val>4</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_239_Y"/>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RWYKSP_47/239_N"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RWYKSP_47/239_N"/>
							</SDI>
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RWYKSP_47/239_N"/>
							</SDI>
						</DOI>
						<DOI desc="02支路跳闸" name="Tr">
							<DAI name="dU">
								<Val>02支路跳闸</Val>
							</DAI>
						</DOI>
						<DOI desc="动作" name="Op">
							<DAI name="dU">
								<Val>动作</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="03支路GOOSE跳闸" inst="3" lnClass="PTRC" lnType="SZNR_V1.00_PTRC" prefix="Lin">
						<DOI desc="模式" name="Mod">
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI desc="分段2_保护跳闸软压板" name="TrStrp">
							<DAI name="dU" sAddr="RDYXKR_240_N">
								<Val>分段2_保护跳闸软压板</Val>
							</DAI>
							<DAI name="ctlModel" sAddr="RWYKSP_48/240_N">
								<Val>4</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_240_Y"/>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RWYKSP_48/240_N"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RWYKSP_48/240_N"/>
							</SDI>
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RWYKSP_48/240_N"/>
							</SDI>
						</DOI>
						<DOI desc="03支路跳闸" name="Tr">
							<DAI name="dU">
								<Val>03支路跳闸</Val>
							</DAI>
						</DOI>
						<DOI desc="动作" name="Op">
							<DAI name="dU">
								<Val>动作</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="04支路GOOSE跳闸" inst="4" lnClass="PTRC" lnType="SZNR_V1.00_PTRC" prefix="Lin">
						<DOI desc="模式" name="Mod">
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI desc="支路4_保护跳闸软压板" name="TrStrp">
							<DAI name="dU" sAddr="RDYXKR_241_N">
								<Val>支路4_保护跳闸软压板</Val>
							</DAI>
							<DAI name="ctlModel" sAddr="RWYKSP_49/241_N">
								<Val>4</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_241_Y"/>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RWYKSP_49/241_N"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RWYKSP_49/241_N"/>
							</SDI>
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RWYKSP_49/241_N"/>
							</SDI>
						</DOI>
						<DOI desc="04支路跳闸" name="Tr">
							<DAI name="dU">
								<Val>04支路跳闸</Val>
							</DAI>
						</DOI>
						<DOI desc="动作" name="Op">
							<DAI name="dU">
								<Val>动作</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="05支路GOOSE跳闸" inst="5" lnClass="PTRC" lnType="SZNR_V1.00_PTRC" prefix="Lin">
						<DOI desc="模式" name="Mod">
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI desc="支路5_保护跳闸软压板" name="TrStrp">
							<DAI name="dU" sAddr="RDYXKR_242_N">
								<Val>支路5_保护跳闸软压板</Val>
							</DAI>
							<DAI name="ctlModel" sAddr="RWYKSP_50/242_N">
								<Val>4</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_242_Y"/>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RWYKSP_50/242_N"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RWYKSP_50/242_N"/>
							</SDI>
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RWYKSP_50/242_N"/>
							</SDI>
						</DOI>
						<DOI desc="05支路跳闸" name="Tr">
							<DAI name="dU">
								<Val>05支路跳闸</Val>
							</DAI>
						</DOI>
						<DOI desc="动作" name="Op">
							<DAI name="dU">
								<Val>动作</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="06支路GOOSE跳闸" inst="6" lnClass="PTRC" lnType="SZNR_V1.00_PTRC" prefix="Lin">
						<DOI desc="模式" name="Mod">
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI desc="支路6_保护跳闸软压板" name="TrStrp">
							<DAI name="dU" sAddr="RDYXKR_243_N">
								<Val>支路6_保护跳闸软压板</Val>
							</DAI>
							<DAI name="ctlModel" sAddr="RWYKSP_51/243_N">
								<Val>4</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_243_Y"/>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RWYKSP_51/243_N"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RWYKSP_51/243_N"/>
							</SDI>
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RWYKSP_51/243_N"/>
							</SDI>
						</DOI>
						<DOI desc="06支路跳闸" name="Tr">
							<DAI name="dU">
								<Val>06支路跳闸</Val>
							</DAI>
						</DOI>
						<DOI desc="动作" name="Op">
							<DAI name="dU">
								<Val>动作</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="07支路GOOSE跳闸" inst="7" lnClass="PTRC" lnType="SZNR_V1.00_PTRC" prefix="Lin">
						<DOI desc="模式" name="Mod">
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI desc="支路7_保护跳闸软压板" name="TrStrp">
							<DAI name="dU" sAddr="RDYXKR_244_N">
								<Val>支路7_保护跳闸软压板</Val>
							</DAI>
							<DAI name="ctlModel" sAddr="RWYKSP_52/244_N">
								<Val>4</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_244_Y"/>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RWYKSP_52/244_N"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RWYKSP_52/244_N"/>
							</SDI>
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RWYKSP_52/244_N"/>
							</SDI>
						</DOI>
						<DOI desc="07支路跳闸" name="Tr">
							<DAI name="dU">
								<Val>07支路跳闸</Val>
							</DAI>
						</DOI>
						<DOI desc="动作" name="Op">
							<DAI name="dU">
								<Val>动作</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="08支路GOOSE跳闸" inst="8" lnClass="PTRC" lnType="SZNR_V1.00_PTRC" prefix="Lin">
						<DOI desc="模式" name="Mod">
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI desc="支路8_保护跳闸软压板" name="TrStrp">
							<DAI name="dU" sAddr="RDYXKR_245_N">
								<Val>支路8_保护跳闸软压板</Val>
							</DAI>
							<DAI name="ctlModel" sAddr="RWYKSP_53/245_N">
								<Val>4</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_245_Y"/>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RWYKSP_53/245_N"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RWYKSP_53/245_N"/>
							</SDI>
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RWYKSP_53/245_N"/>
							</SDI>
						</DOI>
						<DOI desc="08支路跳闸" name="Tr">
							<DAI name="dU">
								<Val>08支路跳闸</Val>
							</DAI>
						</DOI>
						<DOI desc="动作" name="Op">
							<DAI name="dU">
								<Val>动作</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="09支路GOOSE跳闸" inst="9" lnClass="PTRC" lnType="SZNR_V1.00_PTRC" prefix="Lin">
						<DOI desc="模式" name="Mod">
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI desc="支路9_保护跳闸软压板" name="TrStrp">
							<DAI name="dU" sAddr="RDYXKR_246_N">
								<Val>支路9_保护跳闸软压板</Val>
							</DAI>
							<DAI name="ctlModel" sAddr="RWYKSP_54/246_N">
								<Val>4</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_246_Y"/>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RWYKSP_54/246_N"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RWYKSP_54/246_N"/>
							</SDI>
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RWYKSP_54/246_N"/>
							</SDI>
						</DOI>
						<DOI desc="09支路跳闸" name="Tr">
							<DAI name="dU">
								<Val>09支路跳闸</Val>
							</DAI>
						</DOI>
						<DOI desc="动作" name="Op">
							<DAI name="dU">
								<Val>动作</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="10支路GOOSE跳闸" inst="10" lnClass="PTRC" lnType="SZNR_V1.00_PTRC" prefix="Lin">
						<DOI desc="模式" name="Mod">
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI desc="支路10_保护跳闸软压板" name="TrStrp">
							<DAI name="dU" sAddr="RDYXKR_247_N">
								<Val>支路10_保护跳闸软压板</Val>
							</DAI>
							<DAI name="ctlModel" sAddr="RWYKSP_55/247_N">
								<Val>4</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_247_Y"/>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RWYKSP_55/247_N"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RWYKSP_55/247_N"/>
							</SDI>
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RWYKSP_55/247_N"/>
							</SDI>
						</DOI>
						<DOI desc="10支路跳闸" name="Tr">
							<DAI name="dU">
								<Val>10支路跳闸</Val>
							</DAI>
						</DOI>
						<DOI desc="动作" name="Op">
							<DAI name="dU">
								<Val>动作</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="11支路GOOSE跳闸" inst="11" lnClass="PTRC" lnType="SZNR_V1.00_PTRC" prefix="Lin">
						<DOI desc="模式" name="Mod">
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI desc="支路11_保护跳闸软压板" name="TrStrp">
							<DAI name="dU" sAddr="RDYXKR_248_N">
								<Val>支路11_保护跳闸软压板</Val>
							</DAI>
							<DAI name="ctlModel" sAddr="RWYKSP_56/248_N">
								<Val>4</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_248_Y"/>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RWYKSP_56/248_N"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RWYKSP_56/248_N"/>
							</SDI>
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RWYKSP_56/248_N"/>
							</SDI>
						</DOI>
						<DOI desc="11支路跳闸" name="Tr">
							<DAI name="dU">
								<Val>11支路跳闸</Val>
							</DAI>
						</DOI>
						<DOI desc="动作" name="Op">
							<DAI name="dU">
								<Val>动作</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="12支路GOOSE跳闸" inst="12" lnClass="PTRC" lnType="SZNR_V1.00_PTRC" prefix="Lin">
						<DOI desc="模式" name="Mod">
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI desc="支路12_保护跳闸软压板" name="TrStrp">
							<DAI name="dU" sAddr="RDYXKR_249_N">
								<Val>支路12_保护跳闸软压板</Val>
							</DAI>
							<DAI name="ctlModel" sAddr="RWYKSP_57/249_N">
								<Val>4</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_249_Y"/>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RWYKSP_57/249_N"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RWYKSP_57/249_N"/>
							</SDI>
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RWYKSP_57/249_N"/>
							</SDI>
						</DOI>
						<DOI desc="12支路跳闸" name="Tr">
							<DAI name="dU">
								<Val>12支路跳闸</Val>
							</DAI>
						</DOI>
						<DOI desc="动作" name="Op">
							<DAI name="dU">
								<Val>动作</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="13支路GOOSE跳闸" inst="13" lnClass="PTRC" lnType="SZNR_V1.00_PTRC" prefix="Lin">
						<DOI desc="模式" name="Mod">
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI desc="支路13_保护跳闸软压板" name="TrStrp">
							<DAI name="dU" sAddr="RDYXKR_250_N">
								<Val>支路13_保护跳闸软压板</Val>
							</DAI>
							<DAI name="ctlModel" sAddr="RWYKSP_58/250_N">
								<Val>4</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_250_Y"/>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RWYKSP_58/250_N"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RWYKSP_58/250_N"/>
							</SDI>
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RWYKSP_58/250_N"/>
							</SDI>
						</DOI>
						<DOI desc="13支路跳闸" name="Tr">
							<DAI name="dU">
								<Val>13支路跳闸</Val>
							</DAI>
						</DOI>
						<DOI desc="动作" name="Op">
							<DAI name="dU">
								<Val>动作</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="14支路GOOSE跳闸" inst="14" lnClass="PTRC" lnType="SZNR_V1.00_PTRC" prefix="Lin">
						<DOI desc="模式" name="Mod">
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI desc="支路14_保护跳闸软压板" name="TrStrp">
							<DAI name="dU" sAddr="RDYXKR_251_N">
								<Val>支路14_保护跳闸软压板</Val>
							</DAI>
							<DAI name="ctlModel" sAddr="RWYKSP_59/251_N">
								<Val>4</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_251_Y"/>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RWYKSP_59/251_N"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RWYKSP_59/251_N"/>
							</SDI>
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RWYKSP_59/251_N"/>
							</SDI>
						</DOI>
						<DOI desc="14支路跳闸" name="Tr">
							<DAI name="dU">
								<Val>14支路跳闸</Val>
							</DAI>
						</DOI>
						<DOI desc="动作" name="Op">
							<DAI name="dU">
								<Val>动作</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="15支路GOOSE跳闸" inst="15" lnClass="PTRC" lnType="SZNR_V1.00_PTRC" prefix="Lin">
						<DOI desc="模式" name="Mod">
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI desc="支路15_保护跳闸软压板" name="TrStrp">
							<DAI name="dU" sAddr="RDYXKR_252_N">
								<Val>支路15_保护跳闸软压板</Val>
							</DAI>
							<DAI name="ctlModel" sAddr="RWYKSP_60/252_N">
								<Val>4</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_252_Y"/>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RWYKSP_60/252_N"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RWYKSP_60/252_N"/>
							</SDI>
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RWYKSP_60/252_N"/>
							</SDI>
						</DOI>
						<DOI desc="15支路跳闸" name="Tr">
							<DAI name="dU">
								<Val>15支路跳闸</Val>
							</DAI>
						</DOI>
						<DOI desc="动作" name="Op">
							<DAI name="dU">
								<Val>动作</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="16支路GOOSE跳闸" inst="16" lnClass="PTRC" lnType="SZNR_V1.00_PTRC" prefix="Lin">
						<DOI desc="模式" name="Mod">
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI desc="支路16_保护跳闸软压板" name="TrStrp">
							<DAI name="dU" sAddr="RDYXKR_253_N">
								<Val>支路16_保护跳闸软压板</Val>
							</DAI>
							<DAI name="ctlModel" sAddr="RWYKSP_61/253_N">
								<Val>4</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_253_Y"/>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RWYKSP_61/253_N"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RWYKSP_61/253_N"/>
							</SDI>
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RWYKSP_61/253_N"/>
							</SDI>
						</DOI>
						<DOI desc="16支路跳闸" name="Tr">
							<DAI name="dU">
								<Val>16支路跳闸</Val>
							</DAI>
						</DOI>
						<DOI desc="动作" name="Op">
							<DAI name="dU">
								<Val>动作</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="17支路GOOSE跳闸" inst="17" lnClass="PTRC" lnType="SZNR_V1.00_PTRC" prefix="Lin">
						<DOI desc="模式" name="Mod">
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI desc="支路17_保护跳闸软压板" name="TrStrp">
							<DAI name="dU" sAddr="RDYXKR_254_N">
								<Val>支路17_保护跳闸软压板</Val>
							</DAI>
							<DAI name="ctlModel" sAddr="RWYKSP_62/254_N">
								<Val>4</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_254_Y"/>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RWYKSP_62/254_N"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RWYKSP_62/254_N"/>
							</SDI>
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RWYKSP_62/254_N"/>
							</SDI>
						</DOI>
						<DOI desc="17支路跳闸" name="Tr">
							<DAI name="dU">
								<Val>17支路跳闸</Val>
							</DAI>
						</DOI>
						<DOI desc="动作" name="Op">
							<DAI name="dU">
								<Val>动作</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="18支路GOOSE跳闸" inst="18" lnClass="PTRC" lnType="SZNR_V1.00_PTRC" prefix="Lin">
						<DOI desc="模式" name="Mod">
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI desc="支路18_保护跳闸软压板" name="TrStrp">
							<DAI name="dU" sAddr="RDYXKR_255_N">
								<Val>支路18_保护跳闸软压板</Val>
							</DAI>
							<DAI name="ctlModel" sAddr="RWYKSP_63/255_N">
								<Val>4</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_255_Y"/>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RWYKSP_63/255_N"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RWYKSP_63/255_N"/>
							</SDI>
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RWYKSP_63/255_N"/>
							</SDI>
						</DOI>
						<DOI desc="18支路跳闸" name="Tr">
							<DAI name="dU">
								<Val>18支路跳闸</Val>
							</DAI>
						</DOI>
						<DOI desc="动作" name="Op">
							<DAI name="dU">
								<Val>动作</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="19支路GOOSE跳闸" inst="19" lnClass="PTRC" lnType="SZNR_V1.00_PTRC" prefix="Lin">
						<DOI desc="模式" name="Mod">
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI desc="支路19_保护跳闸软压板" name="TrStrp">
							<DAI name="dU" sAddr="RDYXKR_256_N">
								<Val>支路19_保护跳闸软压板</Val>
							</DAI>
							<DAI name="ctlModel" sAddr="RWYKSP_64/256_N">
								<Val>4</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_256_Y"/>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RWYKSP_64/256_N"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RWYKSP_64/256_N"/>
							</SDI>
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RWYKSP_64/256_N"/>
							</SDI>
						</DOI>
						<DOI desc="19支路跳闸" name="Tr">
							<DAI name="dU">
								<Val>19支路跳闸</Val>
							</DAI>
						</DOI>
						<DOI desc="动作" name="Op">
							<DAI name="dU">
								<Val>动作</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="20支路GOOSE跳闸" inst="20" lnClass="PTRC" lnType="SZNR_V1.00_PTRC" prefix="Lin">
						<DOI desc="模式" name="Mod">
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI desc="支路20_保护跳闸软压板" name="TrStrp">
							<DAI name="dU" sAddr="RDYXKR_257_N">
								<Val>支路20_保护跳闸软压板</Val>
							</DAI>
							<DAI name="ctlModel" sAddr="RWYKSP_65/257_N">
								<Val>4</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_257_Y"/>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RWYKSP_65/257_N"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RWYKSP_65/257_N"/>
							</SDI>
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RWYKSP_65/257_N"/>
							</SDI>
						</DOI>
						<DOI desc="20支路跳闸" name="Tr">
							<DAI name="dU">
								<Val>20支路跳闸</Val>
							</DAI>
						</DOI>
						<DOI desc="动作" name="Op">
							<DAI name="dU">
								<Val>动作</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="21支路GOOSE跳闸" inst="21" lnClass="PTRC" lnType="SZNR_V1.00_PTRC" prefix="Lin">
						<DOI desc="模式" name="Mod">
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI desc="支路21_保护跳闸软压板" name="TrStrp">
							<DAI name="dU" sAddr="RDYXKR_258_N">
								<Val>支路21_保护跳闸软压板</Val>
							</DAI>
							<DAI name="ctlModel" sAddr="RWYKSP_66/258_N">
								<Val>4</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_258_Y"/>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RWYKSP_66/258_N"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RWYKSP_66/258_N"/>
							</SDI>
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RWYKSP_66/258_N"/>
							</SDI>
						</DOI>
						<DOI desc="21支路跳闸" name="Tr">
							<DAI name="dU">
								<Val>21支路跳闸</Val>
							</DAI>
						</DOI>
						<DOI desc="动作" name="Op">
							<DAI name="dU">
								<Val>动作</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="22支路GOOSE跳闸" inst="22" lnClass="PTRC" lnType="SZNR_V1.00_PTRC" prefix="Lin">
						<DOI desc="模式" name="Mod">
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI desc="支路22_保护跳闸软压板" name="TrStrp">
							<DAI name="dU" sAddr="RDYXKR_259_N">
								<Val>支路22_保护跳闸软压板</Val>
							</DAI>
							<DAI name="ctlModel" sAddr="RWYKSP_67/259_N">
								<Val>4</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_259_Y"/>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RWYKSP_67/259_N"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RWYKSP_67/259_N"/>
							</SDI>
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RWYKSP_67/259_N"/>
							</SDI>
						</DOI>
						<DOI desc="22支路跳闸" name="Tr">
							<DAI name="dU">
								<Val>22支路跳闸</Val>
							</DAI>
						</DOI>
						<DOI desc="动作" name="Op">
							<DAI name="dU">
								<Val>动作</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="23支路GOOSE跳闸" inst="23" lnClass="PTRC" lnType="SZNR_V1.00_PTRC" prefix="Lin">
						<DOI desc="模式" name="Mod">
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI desc="支路23_保护跳闸软压板" name="TrStrp">
							<DAI name="dU" sAddr="RDYXKR_260_N">
								<Val>支路23_保护跳闸软压板</Val>
							</DAI>
							<DAI name="ctlModel" sAddr="RWYKSP_68/260_N">
								<Val>4</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_260_Y"/>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RWYKSP_68/260_N"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RWYKSP_68/260_N"/>
							</SDI>
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RWYKSP_68/260_N"/>
							</SDI>
						</DOI>
						<DOI desc="23支路跳闸" name="Tr">
							<DAI name="dU">
								<Val>23支路跳闸</Val>
							</DAI>
						</DOI>
						<DOI desc="动作" name="Op">
							<DAI name="dU">
								<Val>动作</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="1母GOOSE跳闸" inst="24" lnClass="PTRC" lnType="SZNR_V1.00_PTRC" prefix="Bus">
						<DOI desc="模式" name="Mod">
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI desc="Ⅰ母保护动作软压板" name="TrStrp">
							<DAI name="dU" sAddr="RDYXKR_278_N">
								<Val>Ⅰ母保护动作软压板</Val>
							</DAI>
							<DAI name="ctlModel" sAddr="RWYKSP_86/278_N">
								<Val>4</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_278_Y"/>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RWYKSP_86/278_N"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RWYKSP_86/278_N"/>
							</SDI>
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RWYKSP_86/278_N"/>
							</SDI>
						</DOI>
						<DOI desc="跳闸" name="Tr">
							<DAI name="dU">
								<Val>跳闸</Val>
							</DAI>
						</DOI>
						<DOI desc="动作" name="Op">
							<DAI name="dU">
								<Val>动作</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="2母GOOSE跳闸" inst="25" lnClass="PTRC" lnType="SZNR_V1.00_PTRC" prefix="Bus">
						<DOI desc="模式" name="Mod">
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI desc="Ⅱ母保护动作软压板" name="TrStrp">
							<DAI name="dU" sAddr="RDYXKR_279_N">
								<Val>Ⅱ母保护动作软压板</Val>
							</DAI>
							<DAI name="ctlModel" sAddr="RWYKSP_87/279_N">
								<Val>4</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_279_Y"/>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RWYKSP_87/279_N"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RWYKSP_87/279_N"/>
							</SDI>
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RWYKSP_87/279_N"/>
							</SDI>
						</DOI>
						<DOI desc="跳闸" name="Tr">
							<DAI name="dU">
								<Val>跳闸</Val>
							</DAI>
						</DOI>
						<DOI desc="动作" name="Op">
							<DAI name="dU">
								<Val>动作</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="分段1启失灵GOOSE跳闸" inst="26" lnClass="PTRC" lnType="SZNR_V1.00_PTRC">
						<DOI desc="模式" name="Mod">
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI desc="启动分段1失灵发送软压板" name="TrStrp">
							<DAI name="dU" sAddr="RDYXKR_281_N">
								<Val>启动分段1失灵发送软压板</Val>
							</DAI>
							<DAI name="ctlModel" sAddr="RWYKSP_89/281_N">
								<Val>4</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_281_Y"/>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RWYKSP_89/281_N"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RWYKSP_89/281_N"/>
							</SDI>
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RWYKSP_89/281_N"/>
							</SDI>
						</DOI>
						<DOI desc="跳闸" name="Tr">
							<DAI name="dU">
								<Val>跳闸</Val>
							</DAI>
						</DOI>
						<DOI desc="动作" name="Op">
							<DAI name="dU">
								<Val>动作</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="分段2启失灵GOOSE跳闸" inst="27" lnClass="PTRC" lnType="SZNR_V1.00_PTRC">
						<DOI desc="模式" name="Mod">
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI desc="启动分段2失灵发送软压板" name="TrStrp">
							<DAI name="dU" sAddr="RDYXKR_282_N">
								<Val>启动分段2失灵发送软压板</Val>
							</DAI>
							<DAI name="ctlModel" sAddr="RWYKSP_90/282_N">
								<Val>4</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_282_Y"/>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RWYKSP_90/282_N"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RWYKSP_90/282_N"/>
							</SDI>
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RWYKSP_90/282_N"/>
							</SDI>
						</DOI>
						<DOI desc="跳闸" name="Tr">
							<DAI name="dU">
								<Val>跳闸</Val>
							</DAI>
						</DOI>
						<DOI desc="动作" name="Op">
							<DAI name="dU">
								<Val>动作</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="主变1GOOSE失灵联跳" inst="1" lnClass="RBRF" lnType="SZNR_V1.00_RBRF_BUS" prefix="Tranf">
						<DOI desc="模式" name="Mod">
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI desc="失灵出口" name="OpEx">
							<DAI name="dU">
								<Val>失灵出口</Val>
							</DAI>
						</DOI>
						<DOI desc="支路4_失灵联跳变压器软压板" name="TrStrp">
							<DAI name="dU" sAddr="RDYXKR_270_N">
								<Val>支路4_失灵联跳变压器软压板</Val>
							</DAI>
							<DAI name="ctlModel" sAddr="RWYKSP_78/270_N">
								<Val>4</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_270_Y"/>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RWYKSP_78/270_N"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RWYKSP_78/270_N"/>
							</SDI>
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RWYKSP_78/270_N"/>
							</SDI>
						</DOI>
					</LN>
					<LN desc="主变2GOOSE失灵联跳" inst="2" lnClass="RBRF" lnType="SZNR_V1.00_RBRF_BUS" prefix="Tranf">
						<DOI desc="模式" name="Mod">
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI desc="失灵出口" name="OpEx">
							<DAI name="dU">
								<Val>失灵出口</Val>
							</DAI>
						</DOI>
						<DOI desc="支路5_失灵联跳变压器软压板" name="TrStrp">
							<DAI name="dU" sAddr="RDYXKR_271_N">
								<Val>支路5_失灵联跳变压器软压板</Val>
							</DAI>
							<DAI name="ctlModel" sAddr="RWYKSP_79/271_N">
								<Val>4</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_271_Y"/>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RWYKSP_79/271_N"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RWYKSP_79/271_N"/>
							</SDI>
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RWYKSP_79/271_N"/>
							</SDI>
						</DOI>
					</LN>
					<LN desc="主变3GOOSE失灵联跳" inst="3" lnClass="RBRF" lnType="SZNR_V1.00_RBRF_BUS" prefix="Tranf">
						<DOI desc="模式" name="Mod">
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI desc="失灵出口" name="OpEx">
							<DAI name="dU">
								<Val>失灵出口</Val>
							</DAI>
						</DOI>
						<DOI desc="支路14_失灵联跳变压器软压板" name="TrStrp">
							<DAI name="dU" sAddr="RDYXKR_272_N">
								<Val>支路14_失灵联跳变压器软压板</Val>
							</DAI>
							<DAI name="ctlModel" sAddr="RWYKSP_80/272_N">
								<Val>4</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_272_Y"/>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RWYKSP_80/272_N"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RWYKSP_80/272_N"/>
							</SDI>
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RWYKSP_80/272_N"/>
							</SDI>
						</DOI>
					</LN>
					<LN desc="主变4GOOSE失灵联跳" inst="4" lnClass="RBRF" lnType="SZNR_V1.00_RBRF_BUS" prefix="Tranf">
						<DOI desc="模式" name="Mod">
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI desc="失灵出口" name="OpEx">
							<DAI name="dU">
								<Val>失灵出口</Val>
							</DAI>
						</DOI>
						<DOI desc="支路15_失灵联跳变压器软压板" name="TrStrp">
							<DAI name="dU" sAddr="RDYXKR_273_N">
								<Val>支路15_失灵联跳变压器软压板</Val>
							</DAI>
							<DAI name="ctlModel" sAddr="RWYKSP_81/273_N">
								<Val>4</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDYXKR_273_Y"/>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RWYKSP_81/273_N"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RWYKSP_81/273_N"/>
							</SDI>
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RWYKSP_81/273_N"/>
							</SDI>
						</DOI>
					</LN>
					<LN desc="保护动作状态" inst="1" lnClass="PTRC" lnType="SZNR_V1.00_PTRC_ACT_BP2C">
						<DOI desc="模式" name="Mod">
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI desc="跳闸" name="Tr">
							<DAI name="dU">
								<Val>跳闸</Val>
							</DAI>
						</DOI>
						<DOI desc="动作" name="Op">
							<DAI name="dU">
								<Val>动作</Val>
							</DAI>
						</DOI>
						<DOI desc="保护启动" name="Op01">
							<DAI name="dU">
								<Val>保护启动</Val>
							</DAI>
							<DAI name="general" sAddr="RDRLYSTR_130/125_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="失灵保护跳母联" name="Op02">
							<DAI name="dU">
								<Val>失灵保护跳母联</Val>
							</DAI>
							<DAI name="general" sAddr="RDACT_130/13_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="失灵保护跳分段1" name="Op03">
							<DAI name="dU">
								<Val>失灵保护跳分段1</Val>
							</DAI>
							<DAI name="general" sAddr="RDACT_130/14_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="失灵保护跳分段2" name="Op04">
							<DAI name="dU">
								<Val>失灵保护跳分段2</Val>
							</DAI>
							<DAI name="general" sAddr="RDACT_130/15_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="变压器1失灵联跳" name="Op05">
							<DAI name="dU">
								<Val>变压器1失灵联跳</Val>
							</DAI>
							<DAI name="general" sAddr="RDACT_130/80_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="变压器2失灵联跳" name="Op06">
							<DAI name="dU">
								<Val>变压器2失灵联跳</Val>
							</DAI>
							<DAI name="general" sAddr="RDACT_130/81_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="变压器3失灵联跳" name="Op07">
							<DAI name="dU">
								<Val>变压器3失灵联跳</Val>
							</DAI>
							<DAI name="general" sAddr="RDACT_130/82_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="变压器4失灵联跳" name="Op08">
							<DAI name="dU">
								<Val>变压器4失灵联跳</Val>
							</DAI>
							<DAI name="general" sAddr="RDACT_130/83_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="大差动作跳母联" name="Op09">
							<DAI name="dU">
								<Val>大差动作跳母联</Val>
							</DAI>
							<DAI name="general" sAddr="RDACT_130/40_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="大差动作跳分段1" name="Op10">
							<DAI name="dU">
								<Val>大差动作跳分段1</Val>
							</DAI>
							<DAI name="general" sAddr="RDACT_130/44_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="大差动作跳分段2" name="Op11">
							<DAI name="dU">
								<Val>大差动作跳分段2</Val>
							</DAI>
							<DAI name="general" sAddr="RDACT_130/41_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="母联充电至死区保护" name="Op12">
							<DAI name="dU">
								<Val>母联充电至死区保护</Val>
							</DAI>
							<DAI name="general" sAddr="RDACT_130/45_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="分段1充电至死区保护" name="Op13">
							<DAI name="dU">
								<Val>分段1充电至死区保护</Val>
							</DAI>
							<DAI name="general" sAddr="RDACT_130/46_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="分段2充电至死区保护" name="Op14">
							<DAI name="dU">
								<Val>分段2充电至死区保护</Val>
							</DAI>
							<DAI name="general" sAddr="RDACT_130/47_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="母联充电零序过流保护" inst="1" lnClass="PTOC" lnType="SZNR_V1.00_PTOC_MLCD">
						<DOI desc="模式" name="Mod">
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI desc="启动" name="Str">
							<DAI name="dirGeneral">
								<Val>unknown</Val>
							</DAI>
							<DAI name="dU">
								<Val>启动</Val>
							</DAI>
						</DOI>
						<DOI desc="充电零序过流跳母联" name="Op">
							<DAI name="general" sAddr="RDACT_130/31_Y"/>
							<DAI name="dU">
								<Val>充电零序过流跳母联</Val>
							</DAI>
						</DOI>
						<DOI desc="充电零序过流电流定值" name="StrVal">
							<DAI name="dU" sAddr="RWSESG_102_N">
								<Val>充电零序过流电流定值</Val>
							</DAI>
							<SDI name="setMag">
								<DAI name="f" sAddr="RWSESG_102_N"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="RWSESG_102_N">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="RWSESG_102_N">
									<Val>100.00</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="RWSESG_102_N">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="RWSESG_102_N">
									<Val>5</Val>
								</DAI>
								<DAI name="multiplier" sAddr="RWSESG_102_N">
									<Val>0</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="母联分段充电零序过流" name="Enable">
							<DAI name="dU" sAddr="RWSESG_61_N">
								<Val>母联分段充电零序过流</Val>
							</DAI>
							<DAI name="setVal" sAddr="RWSESG_61_N"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="母联充电过流Ⅰ段保护" inst="2" lnClass="PTOC" lnType="SZNR_V1.00_PTOC_MLCD">
						<DOI desc="模式" name="Mod">
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI desc="启动" name="Str">
							<DAI name="dirGeneral">
								<Val>unknown</Val>
							</DAI>
							<DAI name="dU">
								<Val>启动</Val>
							</DAI>
						</DOI>
						<DOI desc="充电过流Ⅰ段跳母联" name="Op">
							<DAI name="general" sAddr="RDACT_130/28_Y"/>
							<DAI name="dU">
								<Val>充电过流Ⅰ段跳母联</Val>
							</DAI>
						</DOI>
						<DOI desc="充电过流Ⅰ段电流定值" name="StrVal">
							<DAI name="dU" sAddr="RWSESG_99_N">
								<Val>充电过流Ⅰ段电流定值</Val>
							</DAI>
							<SDI name="setMag">
								<DAI name="f" sAddr="RWSESG_99_N"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="RWSESG_99_N">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="RWSESG_99_N">
									<Val>100.00</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="RWSESG_99_N">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="RWSESG_99_N">
									<Val>5</Val>
								</DAI>
								<DAI name="multiplier" sAddr="RWSESG_99_N">
									<Val>0</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="充电过流Ⅰ段时间" name="OpDlTmms">
							<DAI name="setVal" sAddr="RWSESG_100_N"/>
							<DAI name="maxVal" sAddr="RWSESG_100_N">
								<Val>10.00</Val>
							</DAI>
							<DAI name="minVal" sAddr="RWSESG_100_N">
								<Val>0.1</Val>
							</DAI>
							<DAI name="stepSize" sAddr="RWSESG_100_N">
								<Val>0.01</Val>
							</DAI>
							<DAI name="dU" sAddr="RWSESG_100_N">
								<Val>充电过流Ⅰ段时间</Val>
							</DAI>
						</DOI>
						<DOI desc="母联分段充电过流Ⅰ段" name="Enable">
							<DAI name="dU" sAddr="RWSESG_59_N">
								<Val>母联分段充电过流Ⅰ段</Val>
							</DAI>
							<DAI name="setVal" sAddr="RWSESG_59_N"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="母联充电过流Ⅱ段保护" inst="3" lnClass="PTOC" lnType="SZNR_V1.00_PTOC_MLCD">
						<DOI desc="模式" name="Mod">
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI desc="启动" name="Str">
							<DAI name="dirGeneral">
								<Val>unknown</Val>
							</DAI>
							<DAI name="dU">
								<Val>启动</Val>
							</DAI>
						</DOI>
						<DOI desc="充电过流Ⅱ段跳母联" name="Op">
							<DAI name="general" sAddr="RDACT_130/34_Y"/>
							<DAI name="dU">
								<Val>充电过流Ⅱ段跳母联</Val>
							</DAI>
						</DOI>
						<DOI desc="充电过流Ⅱ段电流定值" name="StrVal">
							<DAI name="dU" sAddr="RWSESG_101_N">
								<Val>充电过流Ⅱ段电流定值</Val>
							</DAI>
							<SDI name="setMag">
								<DAI name="f" sAddr="RWSESG_101_N"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="RWSESG_101_N">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="RWSESG_101_N">
									<Val>100.00</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="RWSESG_101_N">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="RWSESG_101_N">
									<Val>5</Val>
								</DAI>
								<DAI name="multiplier" sAddr="RWSESG_101_N">
									<Val>0</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="充电过流Ⅱ段时间" name="OpDlTmms">
							<DAI name="setVal" sAddr="RWSESG_103_N"/>
							<DAI name="maxVal" sAddr="RWSESG_103_N">
								<Val>10.00</Val>
							</DAI>
							<DAI name="minVal" sAddr="RWSESG_103_N">
								<Val>0.1</Val>
							</DAI>
							<DAI name="stepSize" sAddr="RWSESG_103_N">
								<Val>0.01</Val>
							</DAI>
							<DAI name="dU" sAddr="RWSESG_103_N">
								<Val>充电过流Ⅱ段时间</Val>
							</DAI>
						</DOI>
						<DOI desc="母联分段充电过流Ⅱ段" name="Enable">
							<DAI name="dU" sAddr="RWSESG_60_N">
								<Val>母联分段充电过流Ⅱ段</Val>
							</DAI>
							<DAI name="setVal" sAddr="RWSESG_60_N"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="分段1充电零序过流保护" inst="4" lnClass="PTOC" lnType="SZNR_V1.00_PTOC_MLCD">
						<DOI desc="模式" name="Mod">
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI desc="启动" name="Str">
