							<DAI name="dirGeneral">
								<Val>unknown</Val>
							</DAI>
							<DAI name="dU">
								<Val>启动</Val>
							</DAI>
						</DOI>
						<DOI desc="充电零序过流跳分段1" name="Op">
							<DAI name="general" sAddr="RDACT_130/32_Y"/>
							<DAI name="dU">
								<Val>充电零序过流跳分段1</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="分段1充电过流Ⅰ段保护" inst="5" lnClass="PTOC" lnType="SZNR_V1.00_PTOC_MLCD">
						<DOI desc="模式" name="Mod">
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI desc="启动" name="Str">
							<DAI name="dirGeneral">
								<Val>unknown</Val>
							</DAI>
							<DAI name="dU">
								<Val>启动</Val>
							</DAI>
						</DOI>
						<DOI desc="充电过流Ⅰ段跳分段1" name="Op">
							<DAI name="general" sAddr="RDACT_130/29_Y"/>
							<DAI name="dU">
								<Val>充电过流Ⅰ段跳分段1</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="分段1充电过流Ⅱ段保护" inst="6" lnClass="PTOC" lnType="SZNR_V1.00_PTOC_MLCD">
						<DOI desc="模式" name="Mod">
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI desc="启动" name="Str">
							<DAI name="dirGeneral">
								<Val>unknown</Val>
							</DAI>
							<DAI name="dU">
								<Val>启动</Val>
							</DAI>
						</DOI>
						<DOI desc="充电过流Ⅱ段跳分段1" name="Op">
							<DAI name="general" sAddr="RDACT_130/35_Y"/>
							<DAI name="dU">
								<Val>充电过流Ⅱ段跳分段1</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="分段2充电零序过流保护" inst="7" lnClass="PTOC" lnType="SZNR_V1.00_PTOC_MLCD">
						<DOI desc="模式" name="Mod">
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI desc="启动" name="Str">
							<DAI name="dirGeneral">
								<Val>unknown</Val>
							</DAI>
							<DAI name="dU">
								<Val>启动</Val>
							</DAI>
						</DOI>
						<DOI desc="充电零序过流跳分段2" name="Op">
							<DAI name="general" sAddr="RDACT_130/33_Y"/>
							<DAI name="dU">
								<Val>充电零序过流跳分段2</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="分段2充电过流Ⅰ段保护" inst="8" lnClass="PTOC" lnType="SZNR_V1.00_PTOC_MLCD">
						<DOI desc="模式" name="Mod">
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI desc="启动" name="Str">
							<DAI name="dirGeneral">
								<Val>unknown</Val>
							</DAI>
							<DAI name="dU">
								<Val>启动</Val>
							</DAI>
						</DOI>
						<DOI desc="充电过流Ⅰ段跳分段2" name="Op">
							<DAI name="general" sAddr="RDACT_130/30_Y"/>
							<DAI name="dU">
								<Val>充电过流Ⅰ段跳分段2</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="分段2充电过流Ⅱ段保护" inst="9" lnClass="PTOC" lnType="SZNR_V1.00_PTOC_MLCD">
						<DOI desc="模式" name="Mod">
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI desc="启动" name="Str">
							<DAI name="dirGeneral">
								<Val>unknown</Val>
							</DAI>
							<DAI name="dU">
								<Val>启动</Val>
							</DAI>
						</DOI>
						<DOI desc="充电过流Ⅱ段跳分段2" name="Op">
							<DAI name="general" sAddr="RDACT_130/36_Y"/>
							<DAI name="dU">
								<Val>充电过流Ⅱ段跳分段2</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="PT参数" inst="1" lnClass="TVTR" lnType="SZNR_V1.00_TVTR">
						<DOI desc="模式" name="Mod">
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI desc="电压采样值" name="Vol">
							<DAI name="dU">
								<Val>电压采样值</Val>
							</DAI>
						</DOI>
						<DOI desc="TV断线 " name="FuFail">
							<DAI name="dU">
								<Val>TV断线 </Val>
							</DAI>
						</DOI>
						<DOI desc="PT一次额定值" name="VRtg">
							<DAI name="dU" sAddr="RWSPSET_8_N">
								<Val>PT一次额定值</Val>
							</DAI>
							<SDI name="setMag">
								<DAI name="f" sAddr="RWSPSET_8_N"/>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="RWSPSET_8_N">
									<Val>1200.00</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="RWSPSET_8_N">
									<Val>1.00</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="RWSPSET_8_N">
									<Val>1.00</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="RWSPSET_8_N">
									<Val>29</Val>
								</DAI>
								<DAI name="multiplier" sAddr="RWSPSET_8_N">
									<Val>3</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="额定频率" name="HzRtg">
							<DAI name="dU">
								<Val>额定频率</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="基准CT参数" inst="24" lnClass="TCTR" lnType="SZNR_V1.00_TCTR">
						<DOI desc="模式" name="Mod">
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI desc="基准CT一次值" name="ARtg">
							<DAI name="dU" sAddr="RWSPSET_55_N">
								<Val>基准CT一次值</Val>
							</DAI>
							<SDI name="setMag">
								<DAI name="f" sAddr="RWSPSET_55_N"/>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="RWSPSET_55_N">
									<Val>9999.00</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="RWSPSET_55_N">
									<Val>0.00</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="RWSPSET_55_N">
									<Val>1.00</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="RWSPSET_55_N">
									<Val>5</Val>
								</DAI>
								<DAI name="multiplier" sAddr="RWSPSET_55_N">
									<Val>0</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="基准CT二次值" name="ARtgSnd">
							<DAI name="dU" sAddr="RWSPSET_56_N">
								<Val>基准CT二次值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<SDI name="setMag">
								<DAI name="f" sAddr="RWSPSET_56_N"/>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="RWSPSET_56_N">
									<Val>5.00</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="RWSPSET_56_N">
									<Val>1.00</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="RWSPSET_56_N">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="RWSPSET_56_N">
									<Val>5</Val>
								</DAI>
								<DAI name="multiplier" sAddr="RWSPSET_56_N">
									<Val>0</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN desc="01支路CT参数" inst="1" lnClass="TCTR" lnType="SZNR_V1.00_TCTR">
						<DOI desc="模式" name="Mod">
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI desc="支路1CT一次值" name="ARtg">
							<DAI name="dU" sAddr="RWSPSET_9_N">
								<Val>支路1CT一次值</Val>
							</DAI>
							<SDI name="setMag">
								<DAI name="f" sAddr="RWSPSET_9_N"/>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="RWSPSET_9_N">
									<Val>9999.00</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="RWSPSET_9_N">
									<Val>0.00</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="RWSPSET_9_N">
									<Val>1.00</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="RWSPSET_9_N">
									<Val>5</Val>
								</DAI>
								<DAI name="multiplier" sAddr="RWSPSET_9_N">
									<Val>0</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="支路1CT二次值" name="ARtgSnd">
							<DAI name="dU" sAddr="RWSPSET_10_N">
								<Val>支路1CT二次值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<SDI name="setMag">
								<DAI name="f" sAddr="RWSPSET_10_N"/>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="RWSPSET_10_N">
									<Val>5.00</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="RWSPSET_10_N">
									<Val>1.00</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="RWSPSET_10_N">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="RWSPSET_10_N">
									<Val>5</Val>
								</DAI>
								<DAI name="multiplier" sAddr="RWSPSET_10_N">
									<Val>0</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN desc="02支路CT参数" inst="2" lnClass="TCTR" lnType="SZNR_V1.00_TCTR">
						<DOI desc="模式" name="Mod">
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI desc="支路2CT一次值" name="ARtg">
							<DAI name="dU" sAddr="RWSPSET_11_N">
								<Val>支路2CT一次值</Val>
							</DAI>
							<SDI name="setMag">
								<DAI name="f" sAddr="RWSPSET_11_N"/>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="RWSPSET_11_N">
									<Val>9999.00</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="RWSPSET_11_N">
									<Val>0.00</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="RWSPSET_11_N">
									<Val>1.00</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="RWSPSET_11_N">
									<Val>5</Val>
								</DAI>
								<DAI name="multiplier" sAddr="RWSPSET_11_N">
									<Val>0</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="支路2CT二次值" name="ARtgSnd">
							<DAI name="dU" sAddr="RWSPSET_12_N">
								<Val>支路2CT二次值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<SDI name="setMag">
								<DAI name="f" sAddr="RWSPSET_12_N"/>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="RWSPSET_12_N">
									<Val>5.00</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="RWSPSET_12_N">
									<Val>1.00</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="RWSPSET_12_N">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="RWSPSET_12_N">
									<Val>5</Val>
								</DAI>
								<DAI name="multiplier" sAddr="RWSPSET_12_N">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="offset"/>
								<DAI name="scaleFactor"/>
							</SDI>
						</DOI>
					</LN>
					<LN desc="03支路CT参数" inst="3" lnClass="TCTR" lnType="SZNR_V1.00_TCTR">
						<DOI desc="模式" name="Mod">
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI desc="支路3CT一次值" name="ARtg">
							<DAI name="dU" sAddr="RWSPSET_13_N">
								<Val>支路3CT一次值</Val>
							</DAI>
							<SDI name="setMag">
								<DAI name="f" sAddr="RWSPSET_13_N"/>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="RWSPSET_13_N">
									<Val>9999.00</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="RWSPSET_13_N">
									<Val>0.00</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="RWSPSET_13_N">
									<Val>1.00</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="RWSPSET_13_N">
									<Val>5</Val>
								</DAI>
								<DAI name="multiplier" sAddr="RWSPSET_13_N">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="offset"/>
								<DAI name="scaleFactor"/>
							</SDI>
						</DOI>
						<DOI desc="支路3CT二次值" name="ARtgSnd">
							<DAI name="dU" sAddr="RWSPSET_14_N">
								<Val>支路3CT二次值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<SDI name="setMag">
								<DAI name="f" sAddr="RWSPSET_14_N"/>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="RWSPSET_14_N">
									<Val>5.00</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="RWSPSET_14_N">
									<Val>1.00</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="RWSPSET_14_N">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="RWSPSET_14_N">
									<Val>5</Val>
								</DAI>
								<DAI name="multiplier" sAddr="RWSPSET_14_N">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="offset"/>
								<DAI name="scaleFactor"/>
							</SDI>
						</DOI>
					</LN>
					<LN desc="04支路CT参数" inst="4" lnClass="TCTR" lnType="SZNR_V1.00_TCTR">
						<DOI desc="模式" name="Mod">
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI desc="支路4CT一次值" name="ARtg">
							<DAI name="dU" sAddr="RWSPSET_15_N">
								<Val>支路4CT一次值</Val>
							</DAI>
							<SDI name="setMag">
								<DAI name="f" sAddr="RWSPSET_15_N"/>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="RWSPSET_15_N">
									<Val>9999.00</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="RWSPSET_15_N">
									<Val>0.00</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="RWSPSET_15_N">
									<Val>1.00</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="RWSPSET_15_N">
									<Val>5</Val>
								</DAI>
								<DAI name="multiplier" sAddr="RWSPSET_15_N">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="offset"/>
								<DAI name="scaleFactor"/>
							</SDI>
						</DOI>
						<DOI desc="支路4CT二次值" name="ARtgSnd">
							<DAI name="dU" sAddr="RWSPSET_16_N">
								<Val>支路4CT二次值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<SDI name="setMag">
								<DAI name="f" sAddr="RWSPSET_16_N"/>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="RWSPSET_16_N">
									<Val>5.00</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="RWSPSET_16_N">
									<Val>1.00</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="RWSPSET_16_N">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="RWSPSET_16_N">
									<Val>5</Val>
								</DAI>
								<DAI name="multiplier" sAddr="RWSPSET_16_N">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="offset"/>
								<DAI name="scaleFactor"/>
							</SDI>
						</DOI>
					</LN>
					<LN desc="05支路CT参数" inst="5" lnClass="TCTR" lnType="SZNR_V1.00_TCTR">
						<DOI desc="模式" name="Mod">
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI desc="支路5CT一次值" name="ARtg">
							<DAI name="dU" sAddr="RWSPSET_17_N">
								<Val>支路5CT一次值</Val>
							</DAI>
							<SDI name="setMag">
								<DAI name="f" sAddr="RWSPSET_17_N"/>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="RWSPSET_17_N">
									<Val>9999.00</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="RWSPSET_17_N">
									<Val>0.00</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="RWSPSET_17_N">
									<Val>1.00</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="RWSPSET_17_N">
									<Val>5</Val>
								</DAI>
								<DAI name="multiplier" sAddr="RWSPSET_17_N">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="offset"/>
								<DAI name="scaleFactor"/>
							</SDI>
						</DOI>
						<DOI desc="支路5CT二次值" name="ARtgSnd">
							<DAI name="dU" sAddr="RWSPSET_18_N">
								<Val>支路5CT二次值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<SDI name="setMag">
								<DAI name="f" sAddr="RWSPSET_18_N"/>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="RWSPSET_18_N">
									<Val>5.00</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="RWSPSET_18_N">
									<Val>1.00</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="RWSPSET_18_N">
									<Val>1.00</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="RWSPSET_18_N">
									<Val>5</Val>
								</DAI>
								<DAI name="multiplier" sAddr="RWSPSET_18_N">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="offset"/>
								<DAI name="scaleFactor"/>
							</SDI>
						</DOI>
					</LN>
					<LN desc="06支路CT参数" inst="6" lnClass="TCTR" lnType="SZNR_V1.00_TCTR">
						<DOI desc="模式" name="Mod">
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI desc="支路6CT一次值" name="ARtg">
							<DAI name="dU" sAddr="RWSPSET_19_N">
								<Val>支路6CT一次值</Val>
							</DAI>
							<SDI name="setMag">
								<DAI name="f" sAddr="RWSPSET_19_N"/>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="RWSPSET_19_N">
									<Val>9999.00</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="RWSPSET_19_N">
									<Val>0.00</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="RWSPSET_19_N">
									<Val>1.00</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="RWSPSET_19_N">
									<Val>5</Val>
								</DAI>
								<DAI name="multiplier" sAddr="RWSPSET_19_N">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="offset"/>
								<DAI name="scaleFactor"/>
							</SDI>
						</DOI>
						<DOI desc="支路6CT二次值" name="ARtgSnd">
							<DAI name="dU" sAddr="RWSPSET_20_N">
								<Val>支路6CT二次值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<SDI name="setMag">
								<DAI name="f" sAddr="RWSPSET_20_N"/>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="RWSPSET_20_N">
									<Val>5.00</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="RWSPSET_20_N">
									<Val>1.00</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="RWSPSET_20_N">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="RWSPSET_20_N">
									<Val>5</Val>
								</DAI>
								<DAI name="multiplier" sAddr="RWSPSET_20_N">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="offset"/>
								<DAI name="scaleFactor"/>
							</SDI>
						</DOI>
					</LN>
					<LN desc="07支路CT参数" inst="7" lnClass="TCTR" lnType="SZNR_V1.00_TCTR">
						<DOI desc="模式" name="Mod">
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI desc="支路7CT一次值" name="ARtg">
							<DAI name="dU" sAddr="RWSPSET_21_N">
								<Val>支路7CT一次值</Val>
							</DAI>
							<SDI name="setMag">
								<DAI name="f" sAddr="RWSPSET_21_N"/>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="RWSPSET_21_N">
									<Val>9999.00</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="RWSPSET_21_N">
									<Val>0.00</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="RWSPSET_21_N">
									<Val>1.00</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="RWSPSET_21_N">
									<Val>5</Val>
								</DAI>
								<DAI name="multiplier" sAddr="RWSPSET_21_N">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="offset"/>
								<DAI name="scaleFactor"/>
							</SDI>
						</DOI>
						<DOI desc="支路7CT二次值" name="ARtgSnd">
							<DAI name="dU" sAddr="RWSPSET_22_N">
								<Val>支路7CT二次值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<SDI name="setMag">
								<DAI name="f" sAddr="RWSPSET_22_N">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="RWSPSET_22_N">
									<Val>5.00</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="RWSPSET_22_N">
									<Val>1.00</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="RWSPSET_22_N">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="RWSPSET_22_N">
									<Val>5</Val>
								</DAI>
								<DAI name="multiplier" sAddr="RWSPSET_22_N">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="offset"/>
								<DAI name="scaleFactor"/>
							</SDI>
						</DOI>
					</LN>
					<LN desc="08支路CT参数" inst="8" lnClass="TCTR" lnType="SZNR_V1.00_TCTR">
						<DOI desc="模式" name="Mod">
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI desc="支路8CT一次值" name="ARtg">
							<DAI name="dU" sAddr="RWSPSET_23_N">
								<Val>支路8CT一次值</Val>
							</DAI>
							<SDI name="setMag">
								<DAI name="f" sAddr="RWSPSET_23_N"/>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="RWSPSET_23_N">
									<Val>9999.00</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="RWSPSET_23_N">
									<Val>0.00</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="RWSPSET_23_N">
									<Val>1.00</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="RWSPSET_23_N">
									<Val>5</Val>
								</DAI>
								<DAI name="multiplier" sAddr="RWSPSET_23_N">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="offset"/>
								<DAI name="scaleFactor"/>
							</SDI>
						</DOI>
						<DOI desc="支路8CT二次值" name="ARtgSnd">
							<DAI name="dU" sAddr="RWSPSET_24_N">
								<Val>支路8CT二次值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<SDI name="setMag">
								<DAI name="f" sAddr="RWSPSET_24_N"/>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="RWSPSET_24_N">
									<Val>5.00</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="RWSPSET_24_N">
									<Val>1.00</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="RWSPSET_24_N">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="RWSPSET_24_N">
									<Val>5</Val>
								</DAI>
								<DAI name="multiplier" sAddr="RWSPSET_24_N">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="offset"/>
								<DAI name="scaleFactor"/>
							</SDI>
						</DOI>
					</LN>
					<LN desc="09支路CT参数" inst="9" lnClass="TCTR" lnType="SZNR_V1.00_TCTR">
						<DOI desc="模式" name="Mod">
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI desc="支路9CT一次值" name="ARtg">
							<DAI name="dU" sAddr="RWSPSET_25_N">
								<Val>支路9CT一次值</Val>
							</DAI>
							<SDI name="setMag">
								<DAI name="f" sAddr="RWSPSET_25_N"/>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="RWSPSET_25_N">
									<Val>9999.00</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="RWSPSET_25_N">
									<Val>0.00</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="RWSPSET_25_N">
									<Val>1.00</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="RWSPSET_25_N">
									<Val>5</Val>
								</DAI>
								<DAI name="multiplier" sAddr="RWSPSET_25_N">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="offset"/>
								<DAI name="scaleFactor"/>
							</SDI>
						</DOI>
						<DOI desc="支路9CT二次值" name="ARtgSnd">
							<DAI name="dU" sAddr="RWSPSET_26_N">
								<Val>支路9CT二次值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<SDI name="setMag">
								<DAI name="f" sAddr="RWSPSET_26_N"/>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="RWSPSET_26_N">
									<Val>5.00</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="RWSPSET_26_N">
									<Val>1.00</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="RWSPSET_26_N">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="RWSPSET_26_N">
									<Val>5</Val>
								</DAI>
								<DAI name="multiplier" sAddr="RWSPSET_26_N">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="offset"/>
								<DAI name="scaleFactor"/>
							</SDI>
						</DOI>
					</LN>
					<LN desc="10支路CT参数" inst="10" lnClass="TCTR" lnType="SZNR_V1.00_TCTR">
						<DOI desc="模式" name="Mod">
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI desc="支路10CT一次值" name="ARtg">
							<DAI name="dU" sAddr="RWSPSET_27_N">
								<Val>支路10CT一次值</Val>
							</DAI>
							<SDI name="setMag">
								<DAI name="f" sAddr="RWSPSET_27_N"/>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="RWSPSET_27_N">
									<Val>9999.00</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="RWSPSET_27_N">
									<Val>0.00</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="RWSPSET_27_N">
									<Val>1.00</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="RWSPSET_27_N">
									<Val>5</Val>
								</DAI>
								<DAI name="multiplier" sAddr="RWSPSET_27_N">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="offset"/>
								<DAI name="scaleFactor"/>
							</SDI>
						</DOI>
						<DOI desc="支路10CT二次值" name="ARtgSnd">
							<DAI name="dU" sAddr="RWSPSET_28_N">
								<Val>支路10CT二次值</Val>
							</DAI>
							<SDI name="setMag">
								<DAI name="f" sAddr="RWSPSET_28_N"/>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="RWSPSET_28_N">
									<Val>5.00</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="RWSPSET_28_N">
									<Val>1.00</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="RWSPSET_28_N">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="RWSPSET_28_N">
									<Val>5</Val>
								</DAI>
								<DAI name="multiplier" sAddr="RWSPSET_28_N">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<SDI name="sVC">
								<DAI name="offset"/>
								<DAI name="scaleFactor"/>
							</SDI>
						</DOI>
					</LN>
					<LN desc="11支路CT参数" inst="11" lnClass="TCTR" lnType="SZNR_V1.00_TCTR">
						<DOI desc="模式" name="Mod">
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI desc="支路11CT一次值" name="ARtg">
							<DAI name="dU" sAddr="RWSPSET_29_N">
								<Val>支路11CT一次值</Val>
							</DAI>
							<SDI name="setMag">
								<DAI name="f" sAddr="RWSPSET_29_N"/>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="RWSPSET_29_N">
									<Val>9999.00</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="RWSPSET_29_N">
									<Val>0.00</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="RWSPSET_29_N">
									<Val>1.00</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="RWSPSET_29_N">
									<Val>5</Val>
								</DAI>
								<DAI name="multiplier" sAddr="RWSPSET_29_N">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="offset"/>
								<DAI name="scaleFactor"/>
							</SDI>
						</DOI>
						<DOI desc="支路11CT二次值" name="ARtgSnd">
							<DAI name="dU" sAddr="RWSPSET_30_N">
								<Val>支路11CT二次值</Val>
							</DAI>
							<SDI name="setMag">
								<DAI name="f" sAddr="RWSPSET_30_N"/>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="RWSPSET_30_N">
									<Val>5.00</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="RWSPSET_30_N">
									<Val>1.00</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="RWSPSET_30_N">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="RWSPSET_30_N">
									<Val>5</Val>
								</DAI>
								<DAI name="multiplier" sAddr="RWSPSET_30_N">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<SDI name="sVC">
								<DAI name="offset"/>
								<DAI name="scaleFactor"/>
							</SDI>
						</DOI>
					</LN>
					<LN desc="12支路CT参数" inst="12" lnClass="TCTR" lnType="SZNR_V1.00_TCTR">
						<DOI desc="模式" name="Mod">
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI desc="支路12CT一次值" name="ARtg">
							<DAI name="dU" sAddr="RWSPSET_31_N">
								<Val>支路12CT一次值</Val>
							</DAI>
							<SDI name="setMag">
								<DAI name="f" sAddr="RWSPSET_31_N"/>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="RWSPSET_31_N">
									<Val>9999.00</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="RWSPSET_31_N">
									<Val>0.00</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="RWSPSET_31_N">
									<Val>1.00</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="RWSPSET_31_N">
									<Val>5</Val>
								</DAI>
								<DAI name="multiplier" sAddr="RWSPSET_31_N">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="offset"/>
								<DAI name="scaleFactor"/>
							</SDI>
						</DOI>
						<DOI desc="支路12CT二次值" name="ARtgSnd">
							<DAI name="dU" sAddr="RWSPSET_32_N">
								<Val>支路12CT二次值</Val>
							</DAI>
							<SDI name="setMag">
								<DAI name="f" sAddr="RWSPSET_32_N"/>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="RWSPSET_32_N">
									<Val>5.00</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="RWSPSET_32_N">
									<Val>1.00</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="RWSPSET_32_N">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="RWSPSET_32_N">
									<Val>5</Val>
								</DAI>
								<DAI name="multiplier" sAddr="RWSPSET_32_N">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<SDI name="sVC">
								<DAI name="offset"/>
								<DAI name="scaleFactor"/>
							</SDI>
						</DOI>
					</LN>
					<LN desc="13支路CT参数" inst="13" lnClass="TCTR" lnType="SZNR_V1.00_TCTR">
						<DOI desc="模式" name="Mod">
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI desc="支路13CT一次值" name="ARtg">
							<DAI name="dU" sAddr="RWSPSET_33_N">
								<Val>支路13CT一次值</Val>
							</DAI>
							<SDI name="setMag">
								<DAI name="f" sAddr="RWSPSET_33_N">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="RWSPSET_33_N">
									<Val>9999.00</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="RWSPSET_33_N">
									<Val>0.00</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="RWSPSET_33_N">
									<Val>1.00</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="RWSPSET_33_N">
									<Val>5</Val>
								</DAI>
								<DAI name="multiplier" sAddr="RWSPSET_33_N">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="offset"/>
								<DAI name="scaleFactor"/>
							</SDI>
						</DOI>
						<DOI desc="支路13CT二次值" name="ARtgSnd">
							<DAI name="dU" sAddr="RWSPSET_34_N">
								<Val>支路13CT二次值</Val>
							</DAI>
							<SDI name="setMag">
								<DAI name="f" sAddr="RWSPSET_34_N"/>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="RWSPSET_34_N">
									<Val>5.00</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="RWSPSET_34_N">
									<Val>1.00</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="RWSPSET_34_N">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="RWSPSET_34_N">
									<Val>5</Val>
								</DAI>
								<DAI name="multiplier" sAddr="RWSPSET_34_N">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<SDI name="sVC">
								<DAI name="offset"/>
								<DAI name="scaleFactor"/>
							</SDI>
						</DOI>
					</LN>
					<LN desc="14支路CT参数" inst="14" lnClass="TCTR" lnType="SZNR_V1.00_TCTR">
						<DOI desc="模式" name="Mod">
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI desc="支路14CT一次值" name="ARtg">
							<DAI name="dU" sAddr="RWSPSET_35_N">
								<Val>支路14CT一次值</Val>
							</DAI>
							<SDI name="setMag">
								<DAI name="f" sAddr="RWSPSET_35_N"/>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="RWSPSET_35_N">
									<Val>9999.00</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="RWSPSET_35_N">
									<Val>0.00</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="RWSPSET_35_N">
									<Val>1.00</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="RWSPSET_35_N">
									<Val>5</Val>
								</DAI>
								<DAI name="multiplier" sAddr="RWSPSET_35_N">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="offset"/>
								<DAI name="scaleFactor"/>
							</SDI>
						</DOI>
						<DOI desc="支路14CT二次值" name="ARtgSnd">
							<DAI name="dU" sAddr="RWSPSET_36_N">
								<Val>支路14CT二次值</Val>
							</DAI>
							<SDI name="setMag">
								<DAI name="f" sAddr="RWSPSET_36_N"/>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="RWSPSET_36_N">
									<Val>5.00</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="RWSPSET_36_N">
									<Val>1.00</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="RWSPSET_36_N">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="RWSPSET_36_N">
									<Val>5</Val>
								</DAI>
								<DAI name="multiplier" sAddr="RWSPSET_36_N">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<SDI name="sVC">
								<DAI name="offset"/>
								<DAI name="scaleFactor"/>
							</SDI>
						</DOI>
					</LN>
					<LN desc="15支路CT参数" inst="15" lnClass="TCTR" lnType="SZNR_V1.00_TCTR">
						<DOI desc="模式" name="Mod">
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI desc="支路15CT一次值" name="ARtg">
							<DAI name="dU" sAddr="RWSPSET_37_N">
								<Val>支路15CT一次值</Val>
							</DAI>
							<SDI name="setMag">
								<DAI name="f" sAddr="RWSPSET_37_N"/>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="RWSPSET_37_N">
									<Val>9999.00</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="RWSPSET_37_N">
									<Val>0.00</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="RWSPSET_37_N">
									<Val>1.00</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="RWSPSET_37_N">
									<Val>5</Val>
								</DAI>
								<DAI name="multiplier" sAddr="RWSPSET_37_N">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="offset"/>
								<DAI name="scaleFactor"/>
							</SDI>
						</DOI>
						<DOI desc="支路15CT二次值" name="ARtgSnd">
							<DAI name="dU" sAddr="RWSPSET_38_N">
								<Val>支路15CT二次值</Val>
							</DAI>
							<SDI name="setMag">
								<DAI name="f" sAddr="RWSPSET_38_N"/>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="RWSPSET_38_N">
									<Val>5.00</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="RWSPSET_38_N">
									<Val>1.00</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="RWSPSET_38_N">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="RWSPSET_38_N">
									<Val>5</Val>
								</DAI>
								<DAI name="multiplier" sAddr="RWSPSET_38_N">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<SDI name="sVC">
								<DAI name="offset"/>
								<DAI name="scaleFactor"/>
							</SDI>
						</DOI>
					</LN>
					<LN desc="16支路CT参数" inst="16" lnClass="TCTR" lnType="SZNR_V1.00_TCTR">
						<DOI desc="模式" name="Mod">
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI desc="支路16CT一次值" name="ARtg">
							<DAI name="dU" sAddr="RWSPSET_39_N">
								<Val>支路16CT一次值</Val>
							</DAI>
							<SDI name="setMag">
								<DAI name="f" sAddr="RWSPSET_39_N"/>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="RWSPSET_39_N">
									<Val>9999.00</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="RWSPSET_39_N">
									<Val>0.00</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="RWSPSET_39_N">
									<Val>1.00</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="RWSPSET_39_N">
									<Val>5</Val>
								</DAI>
								<DAI name="multiplier" sAddr="RWSPSET_39_N">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="offset"/>
								<DAI name="scaleFactor"/>
							</SDI>
						</DOI>
						<DOI desc="支路16CT二次值" name="ARtgSnd">
							<DAI name="dU" sAddr="RWSPSET_40_N">
								<Val>支路16CT二次值</Val>
							</DAI>
							<SDI name="setMag">
								<DAI name="f" sAddr="RWSPSET_40_N"/>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="RWSPSET_40_N">
									<Val>5.00</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="RWSPSET_40_N">
									<Val>1.00</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="RWSPSET_40_N">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="RWSPSET_40_N">
									<Val>5</Val>
								</DAI>
								<DAI name="multiplier" sAddr="RWSPSET_40_N">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<SDI name="sVC">
								<DAI name="offset"/>
								<DAI name="scaleFactor"/>
							</SDI>
						</DOI>
					</LN>
					<LN desc="17支路CT参数" inst="17" lnClass="TCTR" lnType="SZNR_V1.00_TCTR">
						<DOI desc="模式" name="Mod">
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI desc="支路17CT一次值" name="ARtg">
							<DAI name="dU" sAddr="RWSPSET_41_N">
								<Val>支路17CT一次值</Val>
							</DAI>
							<SDI name="setMag">
								<DAI name="f" sAddr="RWSPSET_41_N"/>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="RWSPSET_41_N">
									<Val>9999.00</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="RWSPSET_41_N">
									<Val>0.00</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="RWSPSET_41_N">
									<Val>1.00</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="RWSPSET_41_N">
									<Val>5</Val>
								</DAI>
								<DAI name="multiplier" sAddr="RWSPSET_41_N">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="offset"/>
								<DAI name="scaleFactor"/>
							</SDI>
						</DOI>
						<DOI desc="支路17CT二次值" name="ARtgSnd">
							<DAI name="dU" sAddr="RWSPSET_42_N">
								<Val>支路17CT二次值</Val>
							</DAI>
							<SDI name="setMag">
								<DAI name="f" sAddr="RWSPSET_42_N"/>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="RWSPSET_42_N">
									<Val>5.00</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="RWSPSET_42_N">
									<Val>1.00</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="RWSPSET_42_N">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="RWSPSET_42_N">
									<Val>5</Val>
								</DAI>
								<DAI name="multiplier" sAddr="RWSPSET_42_N">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<SDI name="sVC">
								<DAI name="offset"/>
								<DAI name="scaleFactor"/>
							</SDI>
						</DOI>
					</LN>
					<LN desc="18支路CT参数" inst="18" lnClass="TCTR" lnType="SZNR_V1.00_TCTR">
						<DOI desc="模式" name="Mod">
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI desc="支路18CT一次值" name="ARtg">
							<DAI name="dU" sAddr="RWSPSET_43_N">
								<Val>支路18CT一次值</Val>
							</DAI>
							<SDI name="setMag">
								<DAI name="f" sAddr="RWSPSET_43_N"/>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="RWSPSET_43_N">
									<Val>9999.00</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="RWSPSET_43_N">
									<Val>0.00</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="RWSPSET_43_N">
									<Val>1.00</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="RWSPSET_43_N">
									<Val>5</Val>
								</DAI>
								<DAI name="multiplier" sAddr="RWSPSET_43_N">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="offset"/>
								<DAI name="scaleFactor"/>
							</SDI>
						</DOI>
						<DOI desc="支路18CT二次值" name="ARtgSnd">
							<DAI name="dU" sAddr="RWSPSET_44_N">
								<Val>支路18CT二次值</Val>
							</DAI>
							<SDI name="setMag">
								<DAI name="f" sAddr="RWSPSET_44_N"/>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="RWSPSET_44_N">
									<Val>5.00</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="RWSPSET_44_N">
									<Val>1.00</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="RWSPSET_44_N">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="RWSPSET_44_N">
									<Val>5</Val>
								</DAI>
								<DAI name="multiplier" sAddr="RWSPSET_44_N">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<SDI name="sVC">
								<DAI name="offset"/>
								<DAI name="scaleFactor"/>
							</SDI>
						</DOI>
					</LN>
					<LN desc="19支路CT参数" inst="19" lnClass="TCTR" lnType="SZNR_V1.00_TCTR">
						<DOI desc="模式" name="Mod">
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI desc="支路19CT一次值" name="ARtg">
							<DAI name="dU" sAddr="RWSPSET_45_N">
								<Val>支路19CT一次值</Val>
							</DAI>
							<SDI name="setMag">
								<DAI name="f" sAddr="RWSPSET_45_N"/>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="RWSPSET_45_N">
									<Val>9999.00</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="RWSPSET_45_N">
									<Val>0.00</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="RWSPSET_45_N">
									<Val>1.00</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="RWSPSET_45_N">
									<Val>5</Val>
								</DAI>
								<DAI name="multiplier" sAddr="RWSPSET_45_N">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="offset"/>
								<DAI name="scaleFactor"/>
							</SDI>
						</DOI>
						<DOI desc="支路19CT二次值" name="ARtgSnd">
							<DAI name="dU" sAddr="RWSPSET_46_N">
								<Val>支路19CT二次值</Val>
							</DAI>
							<SDI name="setMag">
								<DAI name="f" sAddr="RWSPSET_46_N"/>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="RWSPSET_46_N">
									<Val>5.00</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="RWSPSET_46_N">
									<Val>1.00</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="RWSPSET_46_N">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="RWSPSET_46_N">
									<Val>5</Val>
								</DAI>
								<DAI name="multiplier" sAddr="RWSPSET_46_N">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<SDI name="sVC">
								<DAI name="offset"/>
								<DAI name="scaleFactor"/>
							</SDI>
						</DOI>
					</LN>
					<LN desc="20支路CT参数" inst="20" lnClass="TCTR" lnType="SZNR_V1.00_TCTR">
						<DOI desc="模式" name="Mod">
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI desc="支路20CT一次值" name="ARtg">
							<DAI name="dU" sAddr="RWSPSET_47_N">
								<Val>支路20CT一次值</Val>
							</DAI>
							<SDI name="setMag">
								<DAI name="f" sAddr="RWSPSET_47_N"/>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="RWSPSET_47_N">
									<Val>9999.00</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="RWSPSET_47_N">
									<Val>0.00</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="RWSPSET_47_N">
									<Val>1.00</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="RWSPSET_47_N">
									<Val>5</Val>
								</DAI>
								<DAI name="multiplier" sAddr="RWSPSET_47_N">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="offset"/>
								<DAI name="scaleFactor"/>
							</SDI>
						</DOI>
						<DOI desc="支路20CT二次值" name="ARtgSnd">
							<DAI name="dU" sAddr="RWSPSET_48_N">
								<Val>支路20CT二次值</Val>
							</DAI>
							<SDI name="setMag">
								<DAI name="f" sAddr="RWSPSET_48_N"/>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="RWSPSET_48_N">
									<Val>5.00</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="RWSPSET_48_N">
									<Val>1.00</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="RWSPSET_48_N">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="RWSPSET_48_N">
									<Val>5</Val>
								</DAI>
								<DAI name="multiplier" sAddr="RWSPSET_48_N">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<SDI name="sVC">
								<DAI name="offset"/>
								<DAI name="scaleFactor"/>
							</SDI>
						</DOI>
					</LN>
					<LN desc="21支路CT参数" inst="21" lnClass="TCTR" lnType="SZNR_V1.00_TCTR">
						<DOI desc="模式" name="Mod">
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI desc="支路21CT一次值" name="ARtg">
							<DAI name="dU" sAddr="RWSPSET_49_N">
								<Val>支路21CT一次值</Val>
							</DAI>
							<SDI name="setMag">
								<DAI name="f" sAddr="RWSPSET_49_N"/>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="RWSPSET_49_N">
									<Val>9999.00</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="RWSPSET_49_N">
									<Val>0.00</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="RWSPSET_49_N">
									<Val>1.00</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="RWSPSET_49_N">
									<Val>5</Val>
								</DAI>
								<DAI name="multiplier" sAddr="RWSPSET_49_N">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="offset"/>
								<DAI name="scaleFactor"/>
							</SDI>
						</DOI>
						<DOI desc="支路21CT二次值" name="ARtgSnd">
							<DAI name="dU" sAddr="RWSPSET_50_N">
								<Val>支路21CT二次值</Val>
							</DAI>
							<SDI name="setMag">
								<DAI name="f" sAddr="RWSPSET_50_N"/>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="RWSPSET_50_N">
									<Val>5.00</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="RWSPSET_50_N">
									<Val>1.00</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="RWSPSET_50_N">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="RWSPSET_50_N">
									<Val>5</Val>
								</DAI>
								<DAI name="multiplier" sAddr="RWSPSET_50_N">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<SDI name="sVC">
								<DAI name="offset"/>
								<DAI name="scaleFactor"/>
							</SDI>
						</DOI>
					</LN>
					<LN desc="22支路CT参数" inst="22" lnClass="TCTR" lnType="SZNR_V1.00_TCTR">
						<DOI desc="模式" name="Mod">
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI desc="支路22CT一次值" name="ARtg">
							<DAI name="dU" sAddr="RWSPSET_51_N">
								<Val>支路22CT一次值</Val>
							</DAI>
							<SDI name="setMag">
								<DAI name="f" sAddr="RWSPSET_51_N"/>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="RWSPSET_51_N">
									<Val>9999.00</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="RWSPSET_51_N">
									<Val>0.00</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="RWSPSET_51_N">
									<Val>1.00</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="RWSPSET_51_N">
									<Val>5</Val>
								</DAI>
								<DAI name="multiplier" sAddr="RWSPSET_51_N">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="offset"/>
								<DAI name="scaleFactor"/>
							</SDI>
						</DOI>
						<DOI desc="支路22CT二次值" name="ARtgSnd">
							<DAI name="dU" sAddr="RWSPSET_52_N">
								<Val>支路22CT二次值</Val>
							</DAI>
							<SDI name="setMag">
								<DAI name="f" sAddr="RWSPSET_52_N"/>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="RWSPSET_52_N">
									<Val>5.00</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="RWSPSET_52_N">
									<Val>1.00</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="RWSPSET_52_N">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="RWSPSET_52_N">
									<Val>5</Val>
								</DAI>
								<DAI name="multiplier" sAddr="RWSPSET_52_N">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<SDI name="sVC">
								<DAI name="offset"/>
								<DAI name="scaleFactor"/>
							</SDI>
						</DOI>
					</LN>
					<LN desc="23支路CT参数" inst="23" lnClass="TCTR" lnType="SZNR_V1.00_TCTR">
						<DOI desc="模式" name="Mod">
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI desc="支路23CT一次值" name="ARtg">
							<DAI name="dU" sAddr="RWSPSET_53_N">
								<Val>支路23CT一次值</Val>
							</DAI>
							<SDI name="setMag">
								<DAI name="f" sAddr="RWSPSET_53_N"/>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="RWSPSET_53_N">
									<Val>9999.00</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="RWSPSET_53_N">
									<Val>0.00</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="RWSPSET_53_N">
									<Val>1.00</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="RWSPSET_53_N">
									<Val>5</Val>
								</DAI>
								<DAI name="multiplier" sAddr="RWSPSET_53_N">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="offset"/>
								<DAI name="scaleFactor"/>
							</SDI>
						</DOI>
						<DOI desc="支路23CT二次值" name="ARtgSnd">
							<DAI name="dU" sAddr="RWSPSET_54_N">
								<Val>支路23CT二次值</Val>
							</DAI>
							<SDI name="setMag">
								<DAI name="f" sAddr="RWSPSET_54_N"/>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="RWSPSET_54_N">
									<Val>5.00</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="RWSPSET_54_N">
									<Val>1.00</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="RWSPSET_54_N">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="RWSPSET_54_N">
									<Val>5</Val>
								</DAI>
								<DAI name="multiplier" sAddr="RWSPSET_54_N">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<SDI name="sVC">
								<DAI name="offset"/>
								<DAI name="scaleFactor"/>
							</SDI>
						</DOI>
					</LN>
					<LN desc="保护告警状态" inst="1" lnClass="GGIO" lnType="SZNR_V1.00_GGIO_ALM_BP2C" prefix="DevAlm">
						<DOI desc="模式" name="Mod">
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI desc="Ⅰ母PT断线" name="Alm1">
							<DAI name="dU">
								<Val>Ⅰ母PT断线</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDALM_130/219_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Ⅱ母PT断线" name="Alm2">
							<DAI name="dU">
								<Val>Ⅱ母PT断线</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDALM_130/220_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="支路CT断线" name="Alm3">
							<DAI name="dU">
								<Val>支路CT断线</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDALM_130/225_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="支路CT告警" name="Alm4">
							<DAI name="dU">
								<Val>支路CT告警</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDALM_130/226_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="母联/分段CT断线" name="Alm5">
							<DAI name="dU">
								<Val>母联/分段CT断线</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDALM_130/252_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="失灵启动开入异常" name="Alm6">
							<DAI name="dU">
								<Val>失灵启动开入异常</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDALM_130/237_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="母联失灵启动异常" name="Alm7">
							<DAI name="dU">
								<Val>母联失灵启动异常</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDALM_130/242_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="分段1失灵启动异常" name="Alm8">
							<DAI name="dU">
								<Val>分段1失灵启动异常</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDALM_130/243_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="分段2失灵启动异常" name="Alm9">
							<DAI name="dU">
								<Val>分段2失灵启动异常</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDALM_130/244_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="支路刀闸位置异常" name="Alm10">
							<DAI name="dU">
								<Val>支路刀闸位置异常</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDALM_130/253_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="母联分列状态异常" name="Alm11">
							<DAI name="dU">
								<Val>母联分列状态异常</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDALM_130/231_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="分段1分列状态异常" name="Alm12">
							<DAI name="dU">
								<Val>分段1分列状态异常</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDALM_130/232_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="分段2分列状态异常" name="Alm13">
							<DAI name="dU">
								<Val>分段2分列状态异常</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDALM_130/233_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="母联跳位异常" name="Alm14">
							<DAI name="dU">
								<Val>母联跳位异常</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDALM_130/234_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="分段1跳位异常" name="Alm15">
							<DAI name="dU">
								<Val>分段1跳位异常</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDALM_130/235_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="分段2跳位异常" name="Alm16">
							<DAI name="dU">
								<Val>分段2跳位异常</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDALM_130/236_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="母联手合开入异常" name="Alm17">
							<DAI name="dU">
								<Val>母联手合开入异常</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDALM_130/245_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="分段1手合开入异常" name="Alm18">
							<DAI name="dU">
								<Val>分段1手合开入异常</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDALM_130/246_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="分段2手合开入异常" name="Alm19">
							<DAI name="dU">
								<Val>分段2手合开入异常</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDALM_130/247_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="对时异常" name="Alm23">
							<DAI name="dU">
								<Val>对时异常</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDALM_130/278_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="母线互联运行" name="Alm24">
							<DAI name="dU">
								<Val>母线互联运行</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDALM_130/258_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="SV总告警" name="Alm25">
							<DAI name="dU">
								<Val>SV总告警</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDALM_130/279_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="GOOSE总告警" name="Alm26">
							<DAI name="dU">
								<Val>GOOSE总告警</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDALM_130/280_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="管理CPU插件异常" name="Alm27">
							<DAI name="dU">
								<Val>管理CPU插件异常</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDSPCHK_130/213_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板1_01口发送光功率越上限" name="Alm28">
							<DAI name="dU">
								<Val>光口板1_01口发送光功率越上限</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDALM_130/685_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板1_01口发送光功率越下限" name="Alm29">
							<DAI name="dU">
								<Val>光口板1_01口发送光功率越下限</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDALM_130/686_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板1_01口接收光功率越下限" name="Alm30">
							<DAI name="dU">
								<Val>光口板1_01口接收光功率越下限</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDALM_130/687_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板1_02口发送光功率越上限" name="Alm31">
							<DAI name="dU">
								<Val>光口板1_02口发送光功率越上限</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDALM_130/688_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板1_02口发送光功率越下限" name="Alm32">
							<DAI name="dU">
								<Val>光口板1_02口发送光功率越下限</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDALM_130/689_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板1_02口接收光功率越下限" name="Alm33">
							<DAI name="dU">
								<Val>光口板1_02口接收光功率越下限</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDALM_130/690_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板1_03口发送光功率越上限" name="Alm34">
							<DAI name="dU">
								<Val>光口板1_03口发送光功率越上限</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDALM_130/691_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板1_03口发送光功率越下限" name="Alm35">
							<DAI name="dU">
								<Val>光口板1_03口发送光功率越下限</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDALM_130/692_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板1_03口接收光功率越下限" name="Alm36">
							<DAI name="dU">
								<Val>光口板1_03口接收光功率越下限</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDALM_130/693_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板1_04口发送光功率越上限" name="Alm37">
							<DAI name="dU">
								<Val>光口板1_04口发送光功率越上限</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDALM_130/694_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板1_04口发送光功率越下限" name="Alm38">
							<DAI name="dU">
								<Val>光口板1_04口发送光功率越下限</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDALM_130/695_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板1_04口接收光功率越下限" name="Alm39">
							<DAI name="dU">
								<Val>光口板1_04口接收光功率越下限</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDALM_130/696_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板1_05口发送光功率越上限" name="Alm40">
							<DAI name="dU">
								<Val>光口板1_05口发送光功率越上限</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDALM_130/697_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板1_05口发送光功率越下限" name="Alm41">
							<DAI name="dU">
								<Val>光口板1_05口发送光功率越下限</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDALM_130/698_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板1_05口接收光功率越下限" name="Alm42">
							<DAI name="dU">
								<Val>光口板1_05口接收光功率越下限</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDALM_130/699_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板1_06口发送光功率越上限" name="Alm43">
							<DAI name="dU">
								<Val>光口板1_06口发送光功率越上限</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDALM_130/700_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板1_06口发送光功率越下限" name="Alm44">
							<DAI name="dU">
								<Val>光口板1_06口发送光功率越下限</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDALM_130/701_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板1_06口接收光功率越下限" name="Alm45">
							<DAI name="dU">
								<Val>光口板1_06口接收光功率越下限</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDALM_130/702_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板1_07口发送光功率越上限" name="Alm46">
							<DAI name="dU">
								<Val>光口板1_07口发送光功率越上限</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDALM_130/703_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板1_07口发送光功率越下限" name="Alm47">
							<DAI name="dU">
								<Val>光口板1_07口发送光功率越下限</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDALM_130/704_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板1_07口接收光功率越下限" name="Alm48">
							<DAI name="dU">
								<Val>光口板1_07口接收光功率越下限</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDALM_130/705_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板1_08口发送光功率越上限" name="Alm49">
							<DAI name="dU">
								<Val>光口板1_08口发送光功率越上限</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDALM_130/706_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板1_08口发送光功率越下限" name="Alm50">
							<DAI name="dU">
								<Val>光口板1_08口发送光功率越下限</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDALM_130/707_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板1_08口接收光功率越下限" name="Alm51">
							<DAI name="dU">
								<Val>光口板1_08口接收光功率越下限</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDALM_130/708_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板1_09口发送光功率越上限" name="Alm52">
							<DAI name="dU">
								<Val>光口板1_09口发送光功率越上限</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDALM_130/709_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板1_09口发送光功率越下限" name="Alm53">
							<DAI name="dU">
								<Val>光口板1_09口发送光功率越下限</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDALM_130/710_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板1_09口接收光功率越下限" name="Alm54">
							<DAI name="dU">
								<Val>光口板1_09口接收光功率越下限</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDALM_130/711_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板1_10口发送光功率越上限" name="Alm55">
							<DAI name="dU">
								<Val>光口板1_10口发送光功率越上限</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDALM_130/712_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板1_10口发送光功率越下限" name="Alm56">
							<DAI name="dU">
								<Val>光口板1_10口发送光功率越下限</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDALM_130/713_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板1_10口接收光功率越下限" name="Alm57">
							<DAI name="dU">
								<Val>光口板1_10口接收光功率越下限</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDALM_130/714_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板1_11口发送光功率越上限" name="Alm58">
							<DAI name="dU">
								<Val>光口板1_11口发送光功率越上限</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDALM_130/715_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板1_11口发送光功率越下限" name="Alm59">
							<DAI name="dU">
								<Val>光口板1_11口发送光功率越下限</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDALM_130/716_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板1_11口接收光功率越下限" name="Alm60">
							<DAI name="dU">
								<Val>光口板1_11口接收光功率越下限</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDALM_130/717_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板1_12口发送光功率越上限" name="Alm61">
							<DAI name="dU">
								<Val>光口板1_12口发送光功率越上限</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDALM_130/718_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板1_12口发送光功率越下限" name="Alm62">
							<DAI name="dU">
								<Val>光口板1_12口发送光功率越下限</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDALM_130/719_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板1_12口接收光功率越下限" name="Alm63">
							<DAI name="dU">
								<Val>光口板1_12口接收光功率越下限</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDALM_130/720_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板1_13口发送光功率越上限" name="Alm64">
							<DAI name="dU">
								<Val>光口板1_13口发送光功率越上限</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDALM_130/721_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板1_13口发送光功率越下限" name="Alm65">
							<DAI name="dU">
								<Val>光口板1_13口发送光功率越下限</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDALM_130/722_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板1_13口接收光功率越下限" name="Alm66">
							<DAI name="dU">
								<Val>光口板1_13口接收光功率越下限</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDALM_130/723_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板2_01口发送光功率越上限" name="Alm67">
							<DAI name="dU">
								<Val>光口板2_01口发送光功率越上限</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDALM_130/724_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板2_01口发送光功率越下限" name="Alm68">
							<DAI name="dU">
								<Val>光口板2_01口发送光功率越下限</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDALM_130/725_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板2_01口接收光功率越下限" name="Alm69">
							<DAI name="dU">
								<Val>光口板2_01口接收光功率越下限</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDALM_130/726_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板2_02口发送光功率越上限" name="Alm70">
							<DAI name="dU">
								<Val>光口板2_02口发送光功率越上限</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDALM_130/727_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板2_02口发送光功率越下限" name="Alm71">
							<DAI name="dU">
								<Val>光口板2_02口发送光功率越下限</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDALM_130/728_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板2_02口接收光功率越下限" name="Alm72">
							<DAI name="dU">
								<Val>光口板2_02口接收光功率越下限</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDALM_130/729_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板2_03口发送光功率越上限" name="Alm73">
							<DAI name="dU">
								<Val>光口板2_03口发送光功率越上限</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDALM_130/730_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板2_03口发送光功率越下限" name="Alm74">
							<DAI name="dU">
								<Val>光口板2_03口发送光功率越下限</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDALM_130/731_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板2_03口接收光功率越下限" name="Alm75">
							<DAI name="dU">
								<Val>光口板2_03口接收光功率越下限</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDALM_130/732_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板2_04口发送光功率越上限" name="Alm76">
							<DAI name="dU">
								<Val>光口板2_04口发送光功率越上限</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDALM_130/733_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板2_04口发送光功率越下限" name="Alm77">
							<DAI name="dU">
								<Val>光口板2_04口发送光功率越下限</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDALM_130/734_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板2_04口接收光功率越下限" name="Alm78">
							<DAI name="dU">
								<Val>光口板2_04口接收光功率越下限</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDALM_130/735_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板2_05口发送光功率越上限" name="Alm79">
							<DAI name="dU">
								<Val>光口板2_05口发送光功率越上限</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDALM_130/736_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板2_05口发送光功率越下限" name="Alm80">
							<DAI name="dU">
								<Val>光口板2_05口发送光功率越下限</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDALM_130/737_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板2_05口接收光功率越下限" name="Alm81">
							<DAI name="dU">
								<Val>光口板2_05口接收光功率越下限</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDALM_130/738_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板2_06口发送光功率越上限" name="Alm82">
							<DAI name="dU">
								<Val>光口板2_06口发送光功率越上限</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDALM_130/739_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板2_06口发送光功率越下限" name="Alm83">
							<DAI name="dU">
								<Val>光口板2_06口发送光功率越下限</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDALM_130/740_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板2_06口接收光功率越下限" name="Alm84">
							<DAI name="dU">
								<Val>光口板2_06口接收光功率越下限</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDALM_130/741_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板2_07口发送光功率越上限" name="Alm85">
							<DAI name="dU">
								<Val>光口板2_07口发送光功率越上限</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDALM_130/742_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板2_07口发送光功率越下限" name="Alm86">
							<DAI name="dU">
								<Val>光口板2_07口发送光功率越下限</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDALM_130/743_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板2_07口接收光功率越下限" name="Alm87">
							<DAI name="dU">
								<Val>光口板2_07口接收光功率越下限</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDALM_130/744_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板2_08口发送光功率越上限" name="Alm88">
							<DAI name="dU">
								<Val>光口板2_08口发送光功率越上限</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDALM_130/745_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板2_08口发送光功率越下限" name="Alm89">
							<DAI name="dU">
								<Val>光口板2_08口发送光功率越下限</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDALM_130/746_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板2_08口接收光功率越下限" name="Alm90">
							<DAI name="dU">
								<Val>光口板2_08口接收光功率越下限</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDALM_130/747_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板2_09口发送光功率越上限" name="Alm91">
							<DAI name="dU">
								<Val>光口板2_09口发送光功率越上限</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDALM_130/748_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板2_09口发送光功率越下限" name="Alm92">
							<DAI name="dU">
								<Val>光口板2_09口发送光功率越下限</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDALM_130/749_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板2_09口接收光功率越下限" name="Alm93">
							<DAI name="dU">
								<Val>光口板2_09口接收光功率越下限</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDALM_130/750_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板2_10口发送光功率越上限" name="Alm94">
							<DAI name="dU">
								<Val>光口板2_10口发送光功率越上限</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDALM_130/751_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板2_10口发送光功率越下限" name="Alm95">
							<DAI name="dU">
								<Val>光口板2_10口发送光功率越下限</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDALM_130/752_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板2_10口接收光功率越下限" name="Alm96">
							<DAI name="dU">
								<Val>光口板2_10口接收光功率越下限</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDALM_130/753_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板2_11口发送光功率越上限" name="Alm97">
							<DAI name="dU">
								<Val>光口板2_11口发送光功率越上限</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDALM_130/754_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板2_11口发送光功率越下限" name="Alm98">
							<DAI name="dU">
								<Val>光口板2_11口发送光功率越下限</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDALM_130/755_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板2_11口接收光功率越下限" name="Alm99">
							<DAI name="dU">
								<Val>光口板2_11口接收光功率越下限</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDALM_130/756_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板2_12口发送光功率越上限" name="Alm100">
							<DAI name="dU">
								<Val>光口板2_12口发送光功率越上限</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDALM_130/757_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板2_12口发送光功率越下限" name="Alm101">
							<DAI name="dU">
								<Val>光口板2_12口发送光功率越下限</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDALM_130/758_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板2_12口接收光功率越下限" name="Alm102">
							<DAI name="dU">
								<Val>光口板2_12口接收光功率越下限</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDALM_130/759_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板2_13口发送光功率越上限" name="Alm103">
							<DAI name="dU">
								<Val>光口板2_13口发送光功率越上限</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDALM_130/760_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板2_13口发送光功率越下限" name="Alm104">
							<DAI name="dU">
								<Val>光口板2_13口发送光功率越下限</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDALM_130/761_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板2_13口接收光功率越下限" name="Alm105">
							<DAI name="dU">
								<Val>光口板2_13口接收光功率越下限</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDALM_130/762_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板3_01口发送光功率越上限" name="Alm106">
							<DAI name="dU">
								<Val>光口板3_01口发送光功率越上限</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDALM_130/763_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板3_01口发送光功率越下限" name="Alm107">
							<DAI name="dU">
								<Val>光口板3_01口发送光功率越下限</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDALM_130/764_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板3_01口接收光功率越下限" name="Alm108">
							<DAI name="dU">
								<Val>光口板3_01口接收光功率越下限</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDALM_130/765_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板3_02口发送光功率越上限" name="Alm109">
							<DAI name="dU">
								<Val>光口板3_02口发送光功率越上限</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDALM_130/766_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板3_02口发送光功率越下限" name="Alm110">
							<DAI name="dU">
								<Val>光口板3_02口发送光功率越下限</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDALM_130/767_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板3_02口接收光功率越下限" name="Alm111">
							<DAI name="dU">
								<Val>光口板3_02口接收光功率越下限</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDALM_130/768_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板3_03口发送光功率越上限" name="Alm112">
							<DAI name="dU">
								<Val>光口板3_03口发送光功率越上限</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDALM_130/769_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板3_03口发送光功率越下限" name="Alm113">
							<DAI name="dU">
								<Val>光口板3_03口发送光功率越下限</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDALM_130/770_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板3_03口接收光功率越下限" name="Alm114">
							<DAI name="dU">
								<Val>光口板3_03口接收光功率越下限</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDALM_130/771_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板3_04口发送光功率越上限" name="Alm115">
							<DAI name="dU">
								<Val>光口板3_04口发送光功率越上限</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDALM_130/772_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板3_04口发送光功率越下限" name="Alm116">
							<DAI name="dU">
								<Val>光口板3_04口发送光功率越下限</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDALM_130/773_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板3_04口接收光功率越下限" name="Alm117">
							<DAI name="dU">
								<Val>光口板3_04口接收光功率越下限</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDALM_130/774_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板3_05口发送光功率越上限" name="Alm118">
							<DAI name="dU">
								<Val>光口板3_05口发送光功率越上限</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDALM_130/775_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板3_05口发送光功率越下限" name="Alm119">
							<DAI name="dU">
								<Val>光口板3_05口发送光功率越下限</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDALM_130/776_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板3_05口接收光功率越下限" name="Alm120">
							<DAI name="dU">
								<Val>光口板3_05口接收光功率越下限</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDALM_130/777_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板3_06口发送光功率越上限" name="Alm121">
							<DAI name="dU">
								<Val>光口板3_06口发送光功率越上限</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDALM_130/778_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板3_06口发送光功率越下限" name="Alm122">
							<DAI name="dU">
								<Val>光口板3_06口发送光功率越下限</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDALM_130/779_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板3_06口接收光功率越下限" name="Alm123">
							<DAI name="dU">
								<Val>光口板3_06口接收光功率越下限</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDALM_130/780_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板3_07口发送光功率越上限" name="Alm124">
							<DAI name="dU">
								<Val>光口板3_07口发送光功率越上限</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDALM_130/781_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板3_07口发送光功率越下限" name="Alm125">
							<DAI name="dU">
								<Val>光口板3_07口发送光功率越下限</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDALM_130/782_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板3_07口接收光功率越下限" name="Alm126">
							<DAI name="dU">
								<Val>光口板3_07口接收光功率越下限</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDALM_130/783_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板3_08口发送光功率越上限" name="Alm127">
							<DAI name="dU">
								<Val>光口板3_08口发送光功率越上限</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDALM_130/784_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板3_08口发送光功率越下限" name="Alm128">
							<DAI name="dU">
								<Val>光口板3_08口发送光功率越下限</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDALM_130/785_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板3_08口接收光功率越下限" name="Alm129">
							<DAI name="dU">
								<Val>光口板3_08口接收光功率越下限</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDALM_130/786_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板3_09口发送光功率越上限" name="Alm130">
							<DAI name="dU">
								<Val>光口板3_09口发送光功率越上限</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDALM_130/787_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板3_09口发送光功率越下限" name="Alm131">
							<DAI name="dU">
								<Val>光口板3_09口发送光功率越下限</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDALM_130/788_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板3_09口接收光功率越下限" name="Alm132">
							<DAI name="dU">
								<Val>光口板3_09口接收光功率越下限</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDALM_130/789_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板3_10口发送光功率越上限" name="Alm133">
							<DAI name="dU">
								<Val>光口板3_10口发送光功率越上限</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDALM_130/790_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板3_10口发送光功率越下限" name="Alm134">
							<DAI name="dU">
								<Val>光口板3_10口发送光功率越下限</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDALM_130/791_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板3_10口接收光功率越下限" name="Alm135">
							<DAI name="dU">
								<Val>光口板3_10口接收光功率越下限</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDALM_130/792_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板3_11口发送光功率越上限" name="Alm136">
							<DAI name="dU">
								<Val>光口板3_11口发送光功率越上限</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDALM_130/793_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板3_11口发送光功率越下限" name="Alm137">
							<DAI name="dU">
								<Val>光口板3_11口发送光功率越下限</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDALM_130/794_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板3_11口接收光功率越下限" name="Alm138">
							<DAI name="dU">
								<Val>光口板3_11口接收光功率越下限</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDALM_130/795_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板3_12口发送光功率越上限" name="Alm139">
							<DAI name="dU">
								<Val>光口板3_12口发送光功率越上限</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDALM_130/796_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板3_12口发送光功率越下限" name="Alm140">
							<DAI name="dU">
								<Val>光口板3_12口发送光功率越下限</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDALM_130/797_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板3_12口接收光功率越下限" name="Alm141">
							<DAI name="dU">
								<Val>光口板3_12口接收光功率越下限</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDALM_130/798_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板3_13口发送光功率越上限" name="Alm142">
							<DAI name="dU">
								<Val>光口板3_13口发送光功率越上限</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDALM_130/799_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板3_13口发送光功率越下限" name="Alm143">
							<DAI name="dU">
								<Val>光口板3_13口发送光功率越下限</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDALM_130/800_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板3_13口接收光功率越下限" name="Alm144">
							<DAI name="dU">
								<Val>光口板3_13口接收光功率越下限</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDALM_130/801_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板4_01口发送光功率越上限" name="Alm145">
							<DAI name="dU">
								<Val>光口板4_01口发送光功率越上限</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDALM_130/802_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板4_01口发送光功率越下限" name="Alm146">
							<DAI name="dU">
								<Val>光口板4_01口发送光功率越下限</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDALM_130/803_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板4_01口接收光功率越下限" name="Alm147">
							<DAI name="dU">
								<Val>光口板4_01口接收光功率越下限</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDALM_130/804_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板4_02口发送光功率越上限" name="Alm148">
							<DAI name="dU">
								<Val>光口板4_02口发送光功率越上限</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDALM_130/805_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板4_02口发送光功率越下限" name="Alm149">
							<DAI name="dU">
								<Val>光口板4_02口发送光功率越下限</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDALM_130/806_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板4_02口接收光功率越下限" name="Alm150">
							<DAI name="dU">
								<Val>光口板4_02口接收光功率越下限</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDALM_130/807_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板4_03口发送光功率越上限" name="Alm151">
							<DAI name="dU">
								<Val>光口板4_03口发送光功率越上限</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDALM_130/808_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板4_03口发送光功率越下限" name="Alm152">
							<DAI name="dU">
								<Val>光口板4_03口发送光功率越下限</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDALM_130/809_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板4_03口接收光功率越下限" name="Alm153">
							<DAI name="dU">
								<Val>光口板4_03口接收光功率越下限</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDALM_130/810_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板4_04口发送光功率越上限" name="Alm154">
							<DAI name="dU">
								<Val>光口板4_04口发送光功率越上限</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDALM_130/811_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板4_04口发送光功率越下限" name="Alm155">
							<DAI name="dU">
								<Val>光口板4_04口发送光功率越下限</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDALM_130/812_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板4_04口接收光功率越下限" name="Alm156">
							<DAI name="dU">
								<Val>光口板4_04口接收光功率越下限</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDALM_130/813_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板4_05口发送光功率越上限" name="Alm157">
							<DAI name="dU">
								<Val>光口板4_05口发送光功率越上限</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDALM_130/814_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板4_05口发送光功率越下限" name="Alm158">
							<DAI name="dU">
								<Val>光口板4_05口发送光功率越下限</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDALM_130/815_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板4_05口接收光功率越下限" name="Alm159">
							<DAI name="dU">
								<Val>光口板4_05口接收光功率越下限</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDALM_130/816_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板4_06口发送光功率越上限" name="Alm160">
							<DAI name="dU">
								<Val>光口板4_06口发送光功率越上限</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDALM_130/817_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板4_06口发送光功率越下限" name="Alm161">
							<DAI name="dU">
								<Val>光口板4_06口发送光功率越下限</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDALM_130/818_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板4_06口接收光功率越下限" name="Alm162">
							<DAI name="dU">
								<Val>光口板4_06口接收光功率越下限</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDALM_130/819_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板4_07口发送光功率越上限" name="Alm163">
							<DAI name="dU">
								<Val>光口板4_07口发送光功率越上限</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDALM_130/820_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板4_07口发送光功率越下限" name="Alm164">
							<DAI name="dU">
								<Val>光口板4_07口发送光功率越下限</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDALM_130/821_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板4_07口接收光功率越下限" name="Alm165">
							<DAI name="dU">
								<Val>光口板4_07口接收光功率越下限</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDALM_130/822_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板4_08口发送光功率越上限" name="Alm166">
							<DAI name="dU">
								<Val>光口板4_08口发送光功率越上限</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDALM_130/823_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板4_08口发送光功率越下限" name="Alm167">
							<DAI name="dU">
								<Val>光口板4_08口发送光功率越下限</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDALM_130/824_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板4_08口接收光功率越下限" name="Alm168">
							<DAI name="dU">
								<Val>光口板4_08口接收光功率越下限</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDALM_130/825_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板4_09口发送光功率越上限" name="Alm169">
							<DAI name="dU">
								<Val>光口板4_09口发送光功率越上限</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDALM_130/826_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板4_09口发送光功率越下限" name="Alm170">
							<DAI name="dU">
								<Val>光口板4_09口发送光功率越下限</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDALM_130/827_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板4_09口接收光功率越下限" name="Alm171">
							<DAI name="dU">
								<Val>光口板4_09口接收光功率越下限</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDALM_130/828_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板4_10口发送光功率越上限" name="Alm172">
							<DAI name="dU">
								<Val>光口板4_10口发送光功率越上限</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDALM_130/829_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板4_10口发送光功率越下限" name="Alm173">
							<DAI name="dU">
								<Val>光口板4_10口发送光功率越下限</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDALM_130/830_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板4_10口接收光功率越下限" name="Alm174">
							<DAI name="dU">
								<Val>光口板4_10口接收光功率越下限</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDALM_130/831_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板4_11口发送光功率越上限" name="Alm175">
							<DAI name="dU">
								<Val>光口板4_11口发送光功率越上限</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDALM_130/832_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板4_11口发送光功率越下限" name="Alm176">
							<DAI name="dU">
								<Val>光口板4_11口发送光功率越下限</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDALM_130/833_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板4_11口接收光功率越下限" name="Alm177">
							<DAI name="dU">
								<Val>光口板4_11口接收光功率越下限</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDALM_130/834_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板4_12口发送光功率越上限" name="Alm178">
							<DAI name="dU">
								<Val>光口板4_12口发送光功率越上限</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDALM_130/835_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板4_12口发送光功率越下限" name="Alm179">
							<DAI name="dU">
								<Val>光口板4_12口发送光功率越下限</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDALM_130/836_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板4_12口接收光功率越下限" name="Alm180">
							<DAI name="dU">
								<Val>光口板4_12口接收光功率越下限</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDALM_130/837_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板4_13口发送光功率越上限" name="Alm181">
							<DAI name="dU">
								<Val>光口板4_13口发送光功率越上限</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDALM_130/838_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板4_13口发送光功率越下限" name="Alm182">
							<DAI name="dU">
								<Val>光口板4_13口发送光功率越下限</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDALM_130/839_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板4_13口接收光功率越下限" name="Alm183">
							<DAI name="dU">
								<Val>光口板4_13口接收光功率越下限</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDALM_130/840_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板5_01口发送光功率越上限" name="Alm184">
							<DAI name="dU">
								<Val>光口板5_01口发送光功率越上限</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDALM_130/841_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板5_01口发送光功率越下限" name="Alm185">
							<DAI name="dU">
								<Val>光口板5_01口发送光功率越下限</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDALM_130/842_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板5_01口接收光功率越下限" name="Alm186">
							<DAI name="dU">
								<Val>光口板5_01口接收光功率越下限</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDALM_130/843_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板5_02口发送光功率越上限" name="Alm187">
							<DAI name="dU">
								<Val>光口板5_02口发送光功率越上限</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDALM_130/844_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板5_02口发送光功率越下限" name="Alm188">
							<DAI name="dU">
								<Val>光口板5_02口发送光功率越下限</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDALM_130/845_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板5_02口接收光功率越下限" name="Alm189">
							<DAI name="dU">
								<Val>光口板5_02口接收光功率越下限</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDALM_130/846_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板5_03口发送光功率越上限" name="Alm190">
							<DAI name="dU">
								<Val>光口板5_03口发送光功率越上限</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDALM_130/847_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板5_03口发送光功率越下限" name="Alm191">
							<DAI name="dU">
								<Val>光口板5_03口发送光功率越下限</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDALM_130/848_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板5_03口接收光功率越下限" name="Alm192">
							<DAI name="dU">
								<Val>光口板5_03口接收光功率越下限</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDALM_130/849_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板5_04口发送光功率越上限" name="Alm193">
							<DAI name="dU">
								<Val>光口板5_04口发送光功率越上限</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDALM_130/850_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板5_04口发送光功率越下限" name="Alm194">
							<DAI name="dU">
								<Val>光口板5_04口发送光功率越下限</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDALM_130/851_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板5_04口接收光功率越下限" name="Alm195">
							<DAI name="dU">
								<Val>光口板5_04口接收光功率越下限</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDALM_130/852_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板5_05口发送光功率越上限" name="Alm196">
							<DAI name="dU">
								<Val>光口板5_05口发送光功率越上限</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDALM_130/853_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板5_05口发送光功率越下限" name="Alm197">
							<DAI name="dU">
								<Val>光口板5_05口发送光功率越下限</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDALM_130/854_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板5_05口接收光功率越下限" name="Alm198">
							<DAI name="dU">
								<Val>光口板5_05口接收光功率越下限</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDALM_130/855_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板5_06口发送光功率越上限" name="Alm199">
							<DAI name="dU">
								<Val>光口板5_06口发送光功率越上限</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDALM_130/856_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板5_06口发送光功率越下限" name="Alm200">
							<DAI name="dU">
								<Val>光口板5_06口发送光功率越下限</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDALM_130/857_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板5_06口接收光功率越下限" name="Alm201">
							<DAI name="dU">
								<Val>光口板5_06口接收光功率越下限</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDALM_130/858_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板5_07口发送光功率越上限" name="Alm202">
							<DAI name="dU">
								<Val>光口板5_07口发送光功率越上限</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDALM_130/859_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板5_07口发送光功率越下限" name="Alm203">
							<DAI name="dU">
								<Val>光口板5_07口发送光功率越下限</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDALM_130/860_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板5_07口接收光功率越下限" name="Alm204">
							<DAI name="dU">
								<Val>光口板5_07口接收光功率越下限</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDALM_130/861_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板5_08口发送光功率越上限" name="Alm205">
							<DAI name="dU">
								<Val>光口板5_08口发送光功率越上限</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDALM_130/862_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板5_08口发送光功率越下限" name="Alm206">
							<DAI name="dU">
								<Val>光口板5_08口发送光功率越下限</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDALM_130/863_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板5_08口接收光功率越下限" name="Alm207">
							<DAI name="dU">
								<Val>光口板5_08口接收光功率越下限</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDALM_130/864_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板5_09口发送光功率越上限" name="Alm208">
							<DAI name="dU">
								<Val>光口板5_09口发送光功率越上限</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDALM_130/865_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板5_09口发送光功率越下限" name="Alm209">
							<DAI name="dU">
								<Val>光口板5_09口发送光功率越下限</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDALM_130/866_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板5_09口接收光功率越下限" name="Alm210">
							<DAI name="dU">
								<Val>光口板5_09口接收光功率越下限</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDALM_130/867_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板5_10口发送光功率越上限" name="Alm211">
							<DAI name="dU">
								<Val>光口板5_10口发送光功率越上限</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDALM_130/868_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板5_10口发送光功率越下限" name="Alm212">
							<DAI name="dU">
								<Val>光口板5_10口发送光功率越下限</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDALM_130/869_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板5_10口接收光功率越下限" name="Alm213">
							<DAI name="dU">
								<Val>光口板5_10口接收光功率越下限</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDALM_130/870_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板5_11口发送光功率越上限" name="Alm214">
							<DAI name="dU">
								<Val>光口板5_11口发送光功率越上限</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDALM_130/871_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板5_11口发送光功率越下限" name="Alm215">
							<DAI name="dU">
								<Val>光口板5_11口发送光功率越下限</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDALM_130/872_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板5_11口接收光功率越下限" name="Alm216">
							<DAI name="dU">
								<Val>光口板5_11口接收光功率越下限</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDALM_130/873_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板5_12口发送光功率越上限" name="Alm217">
							<DAI name="dU">
								<Val>光口板5_12口发送光功率越上限</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDALM_130/874_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板5_12口发送光功率越下限" name="Alm218">
							<DAI name="dU">
								<Val>光口板5_12口发送光功率越下限</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDALM_130/875_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板5_12口接收光功率越下限" name="Alm219">
							<DAI name="dU">
								<Val>光口板5_12口接收光功率越下限</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDALM_130/876_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板5_13口发送光功率越上限" name="Alm220">
							<DAI name="dU">
								<Val>光口板5_13口发送光功率越上限</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDALM_130/877_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板5_13口发送光功率越下限" name="Alm221">
							<DAI name="dU">
								<Val>光口板5_13口发送光功率越下限</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDALM_130/878_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光口板5_13口接收光功率越下限" name="Alm222">
							<DAI name="dU">
								<Val>光口板5_13口接收光功率越下限</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDALM_130/879_Y"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="保护自检告警" inst="1" lnClass="GGIO" lnType="SZNR_V1.00_GGIO_CHK_BP2C" prefix="DevChk">
						<DOI desc="模式" name="Mod">
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI desc="保护CPU插件异常" name="Alm">
							<DAI name="dU">
								<Val>保护CPU插件异常</Val>
							</DAI>
							<DAI name="stVal" sAddr="RDSPCHK_130/168_Y"/>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="录波" inst="RCD">
					<LN0 desc="管理逻辑节点" inst="" lnClass="LLN0" lnType="SZNR_V1.00_LLN0">
						<DataSet desc="保护录波" name="dsRelayRec">
							<FCDA doName="GriFltNum" fc="ST" ldInst="RCD" lnClass="RDRE" lnInst="1"/>
							<FCDA doName="FltNum" fc="ST" ldInst="RCD" lnClass="RDRE" lnInst="1"/>
							<FCDA doName="RcdMade" fc="ST" ldInst="RCD" lnClass="RDRE" lnInst="1"/>
						</DataSet>
						<ReportControl bufTime="0" buffered="true" confRev="1" datSet="dsRelayRec" intgPd="0" name="brcbRelayRec" rptID="NULL">
							<TrgOps dchg="true" dupd="false" qchg="false"/>
							<OptFields configRef="true" dataRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="18"/>
						</ReportControl>
						<DOI desc="模式" name="Mod">
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN desc="物理信息" inst="1" lnClass="LPHD" lnType="SZNR_V1.00_LPHD">
						<DOI desc="物理装置的铭牌" name="PhyNam">
							<DAI name="vendor"/>
							<DAI name="hwRev"/>
							<DAI name="swRev"/>
							<DAI name="serNum"/>
							<DAI name="model"/>
							<DAI name="location"/>
						</DOI>
						<DOI desc="物理装置健康状态" name="PhyHealth"/>
						<DOI desc="是否为代理" name="Proxy">
							<DAI name="dU">
								<Val>是否为代理</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="故障录波信息" inst="1" lnClass="RDRE" lnType="SZNR_V1.00_RDRE">
						<DOI desc="模式" name="Mod">
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI desc="录波完成" name="RcdMade">
							<DAI name="dU">
								<Val>录波完成</Val>
							</DAI>
						</DOI>
						<DOI desc="故障序号" name="FltNum">
							<DAI name="dU">
								<Val>故障序号</Val>
							</DAI>
						</DOI>
						<DOI desc="电网序号" name="GriFltNum">
							<DAI name="dU">
								<Val>电网序号</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
			</Server>
		</AccessPoint>
		<AccessPoint clock="false" desc="GOOSE服务功能" name="G1" router="false"/>
		<AccessPoint clock="false" desc="SV服务功能" name="M1" router="false">
			<Server timeout="30">
				<Authentication certificate="false" none="true" password="false" strong="false" weak="false"/>
				<LDevice desc="采样值LD" inst="PISV">
					<LN0 desc="General" inst="" lnClass="LLN0" lnType="SZNR_V1.00_LLN0_PISV">
						<DOI desc="模式" name="Mod">
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI desc="额定延时" name="DelayTRtg">
							<DAI name="dU">
								<Val>额定延时</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>4</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>-9</Val>
								</DAI>
							</SDI>
							<SDI name="instMag">
								<DAI name="i"/>
							</SDI>
						</DOI>
					</LN0>
					<LN desc="物理装置信息" inst="1" lnClass="LPHD" lnType="SZNR_V1.00_LPHD" prefix=""/>
					<LN desc="母线电压MU额定延时" inst="1" lnClass="GGIO" lnType="SZNR_V1.00_GGIO_TV" prefix="SVIN">
						<DOI desc="模式" name="Mod">
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI desc="母线电压MU额定延时" name="DelayTRtg">
							<DAI name="dU">
								<Val>母线电压MU额定延时</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Ⅰ母母线A相电压" inst="2" lnClass="GGIO" lnType="SZNR_V1.00_GGIO_TV" prefix="SVIN">
						<DOI desc="模式" name="Mod">
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI desc="Ⅰ母母线A相电压Ua11" name="SvIn1">
							<DAI name="dU" valKind="Set">
								<Val>Ⅰ母母线A相电压Ua11</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="i" sAddr="SVPin_EN_VOL1_A_AD1"/>
							</SDI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Ⅰ母母线A相电压Ua12" name="SvIn2">
							<DAI name="dU" valKind="Set">
								<Val>Ⅰ母母线A相电压Ua12</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="i" sAddr="SVPin_EN_VOL1_A_AD2"/>
							</SDI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Ⅰ母母线B相电压" inst="3" lnClass="GGIO" lnType="SZNR_V1.00_GGIO_TV" prefix="SVIN">
						<DOI desc="模式" name="Mod">
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI desc="Ⅰ母母线B相电压Ub11" name="SvIn1">
							<DAI name="dU" valKind="Set">
								<Val>Ⅰ母母线B相电压Ub11</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="i" sAddr="SVPin_EN_VOL1_B_AD1"/>
							</SDI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Ⅰ母母线B相电压Ub12" name="SvIn2">
							<DAI name="dU" valKind="Set">
								<Val>Ⅰ母母线B相电压Ub12</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="i" sAddr="SVPin_EN_VOL1_B_AD2"/>
							</SDI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Ⅰ母母线C相电压" inst="4" lnClass="GGIO" lnType="SZNR_V1.00_GGIO_TV" prefix="SVIN">
						<DOI desc="模式" name="Mod">
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI desc="Ⅰ母母线C相电压Uc11" name="SvIn1">
							<DAI name="dU" valKind="Set">
								<Val>Ⅰ母母线C相电压Uc11</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="i" sAddr="SVPin_EN_VOL1_C_AD1"/>
							</SDI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Ⅰ母母线C相电压Uc12" name="SvIn2">
							<DAI name="dU" valKind="Set">
								<Val>Ⅰ母母线C相电压Uc12</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="i" sAddr="SVPin_EN_VOL1_C_AD2"/>
							</SDI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Ⅱ母母线A相电压" inst="5" lnClass="GGIO" lnType="SZNR_V1.00_GGIO_TV" prefix="SVIN">
						<DOI desc="模式" name="Mod">
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI desc="Ⅱ母母线A相电压Ua21" name="SvIn1">
							<DAI name="dU" valKind="Set">
								<Val>Ⅱ母母线A相电压Ua21</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="i" sAddr="SVPin_EN_VOL2_A_AD1"/>
							</SDI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Ⅱ母母线A相电压Ua22" name="SvIn2">
							<DAI name="dU" valKind="Set">
								<Val>Ⅱ母母线A相电压Ua22</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="i" sAddr="SVPin_EN_VOL2_A_AD2"/>
							</SDI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Ⅱ母母线B相电压" inst="6" lnClass="GGIO" lnType="SZNR_V1.00_GGIO_TV" prefix="SVIN">
						<DOI desc="模式" name="Mod">
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI desc="Ⅱ母母线B相电压Ub21" name="SvIn1">
							<DAI name="dU" valKind="Set">
								<Val>Ⅱ母母线B相电压Ub21</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="i" sAddr="SVPin_EN_VOL2_B_AD1"/>
							</SDI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Ⅱ母母线B相电压Ub22" name="SvIn2">
							<DAI name="dU" valKind="Set">
								<Val>Ⅱ母母线B相电压Ub22</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="i" sAddr="SVPin_EN_VOL2_B_AD2"/>
							</SDI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Ⅱ母母线C相电压" inst="7" lnClass="GGIO" lnType="SZNR_V1.00_GGIO_TV" prefix="SVIN">
						<DOI desc="模式" name="Mod">
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI desc="Ⅱ母母线C相电压Uc21" name="SvIn1">
							<DAI name="dU" valKind="Set">
								<Val>Ⅱ母母线C相电压Uc21</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="i" sAddr="SVPin_EN_VOL2_C_AD1"/>
							</SDI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Ⅱ母母线C相电压Uc22" name="SvIn2">
							<DAI name="dU" valKind="Set">
								<Val>Ⅱ母母线C相电压Uc22</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="i" sAddr="SVPin_EN_VOL2_C_AD2"/>
							</SDI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="母联_MU额定延时" inst="8" lnClass="GGIO" lnType="SZNR_V1.00_GGIO_TC" prefix="SVIN">
						<DOI desc="模式" name="Mod">
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI desc="母联_MU额定延时" name="DelayTRtg">
							<DAI name="dU">
								<Val>母联_MU额定延时</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="母联_保护A相电流" inst="9" lnClass="GGIO" lnType="SZNR_V1.00_GGIO_TC" prefix="SVIN">
						<DOI desc="模式" name="Mod">
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI desc="母联_保护A相电流Ia1(正)" name="SvIn1">
							<DAI name="dU" valKind="Set">
								<Val>母联_保护A相电流Ia1(正)</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="i" sAddr="SVPin_EN_UNIT01_A_AD1"/>
							</SDI>
						</DOI>
						<DOI desc="母联_保护A相电流Ia2(正)" name="SvIn2">
							<DAI name="dU" valKind="Set">
								<Val>母联_保护A相电流Ia2(正)</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="i" sAddr="SVPin_EN_UNIT01_A_AD2"/>
							</SDI>
						</DOI>
						<DOI desc="母联_保护A相电流Ia1(反)" name="SvIn3">
							<DAI name="dU" valKind="Set">
								<Val>母联_保护A相电流Ia1(反)</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="i" sAddr="SVPin_EN_UNIT01_A_AD1_P"/>
							</SDI>
						</DOI>
						<DOI desc="母联_保护A相电流Ia2(反)" name="SvIn4">
							<DAI name="dU" valKind="Set">
								<Val>母联_保护A相电流Ia2(反)</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="i" sAddr="SVPin_EN_UNIT01_A_AD2_P"/>
							</SDI>
						</DOI>
					</LN>
					<LN desc="母联_保护B相电流" inst="10" lnClass="GGIO" lnType="SZNR_V1.00_GGIO_TC" prefix="SVIN">
						<DOI desc="模式" name="Mod">
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI desc="母联_保护B相电流Ib1(正)" name="SvIn1">
							<DAI name="dU" valKind="Set">
								<Val>母联_保护B相电流Ib1(正)</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="i" sAddr="SVPin_EN_UNIT01_B_AD1"/>
							</SDI>
						</DOI>
						<DOI desc="母联_保护B相电流Ib2(正)" name="SvIn2">
							<DAI name="dU" valKind="Set">
								<Val>母联_保护B相电流Ib2(正)</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="i" sAddr="SVPin_EN_UNIT01_B_AD2"/>
							</SDI>
						</DOI>
						<DOI desc="母联_保护B相电流Ib1(反)" name="SvIn3">
							<DAI name="dU" valKind="Set">
								<Val>母联_保护B相电流Ib1(反)</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="i" sAddr="SVPin_EN_UNIT01_B_AD1_P"/>
							</SDI>
						</DOI>
						<DOI desc="母联_保护B相电流Ib2(反)" name="SvIn4">
							<DAI name="dU" valKind="Set">
								<Val>母联_保护B相电流Ib2(反)</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="i" sAddr="SVPin_EN_UNIT01_B_AD2_P"/>
							</SDI>
						</DOI>
					</LN>
					<LN desc="母联_保护C相电流" inst="11" lnClass="GGIO" lnType="SZNR_V1.00_GGIO_TC" prefix="SVIN">
						<DOI desc="模式" name="Mod">
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI desc="母联_保护C相电流Ic1(正)" name="SvIn1">
							<DAI name="dU" valKind="Set">
								<Val>母联_保护C相电流Ic1(正)</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="i" sAddr="SVPin_EN_UNIT01_C_AD1"/>
							</SDI>
						</DOI>
						<DOI desc="母联_保护C相电流Ic2(正)" name="SvIn2">
							<DAI name="dU" valKind="Set">
								<Val>母联_保护C相电流Ic2(正)</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="i" sAddr="SVPin_EN_UNIT01_C_AD2"/>
							</SDI>
						</DOI>
						<DOI desc="母联_保护C相电流Ic1(反)" name="SvIn3">
							<DAI name="dU" valKind="Set">
								<Val>母联_保护C相电流Ic1(反)</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="i" sAddr="SVPin_EN_UNIT01_C_AD1_P"/>
							</SDI>
						</DOI>
						<DOI desc="母联_保护C相电流Ic2(反)" name="SvIn4">
							<DAI name="dU" valKind="Set">
								<Val>母联_保护C相电流Ic2(反)</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="i" sAddr="SVPin_EN_UNIT01_C_AD2_P"/>
							</SDI>
						</DOI>
					</LN>
					<LN desc="分段1_MU额定延时" inst="12" lnClass="GGIO" lnType="SZNR_V1.00_GGIO_TC" prefix="SVIN">
						<DOI desc="模式" name="Mod">
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI desc="分段1_MU额定延时" name="DelayTRtg">
							<DAI name="dU">
								<Val>分段1_MU额定延时</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="分段1_保护A相电流" inst="13" lnClass="GGIO" lnType="SZNR_V1.00_GGIO_TC" prefix="SVIN">
						<DOI desc="模式" name="Mod">
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI desc="分段1_保护A相电流Ia1(正)" name="SvIn1">
							<DAI name="dU" valKind="Set">
								<Val>分段1_保护A相电流Ia1(正)</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="i" sAddr="SVPin_EN_UNIT02_A_AD1"/>
							</SDI>
						</DOI>
						<DOI desc="分段1_保护A相电流Ia2(正)" name="SvIn2">
							<DAI name="dU" valKind="Set">
								<Val>分段1_保护A相电流Ia2(正)</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="i" sAddr="SVPin_EN_UNIT02_A_AD2"/>
							</SDI>
						</DOI>
						<DOI desc="分段1_保护A相电流Ia1(反)" name="SvIn3">
							<DAI name="dU" valKind="Set">
								<Val>分段1_保护A相电流Ia1(反)</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="i" sAddr="SVPin_EN_UNIT02_A_AD1_P"/>
							</SDI>
						</DOI>
						<DOI desc="分段1_保护A相电流Ia2(反)" name="SvIn4">
							<DAI name="dU" valKind="Set">
								<Val>分段1_保护A相电流Ia2(反)</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="i" sAddr="SVPin_EN_UNIT02_A_AD2_P"/>
							</SDI>
						</DOI>
					</LN>
					<LN desc="分段1_保护B相电流" inst="14" lnClass="GGIO" lnType="SZNR_V1.00_GGIO_TC" prefix="SVIN">
						<DOI desc="模式" name="Mod">
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI desc="分段1_保护B相电流Ib1(正)" name="SvIn1">
							<DAI name="dU" valKind="Set">
								<Val>分段1_保护B相电流Ib1(正)</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="i" sAddr="SVPin_EN_UNIT02_B_AD1"/>
							</SDI>
						</DOI>
						<DOI desc="分段1_保护B相电流Ib2(正)" name="SvIn2">
							<DAI name="dU" valKind="Set">
								<Val>分段1_保护B相电流Ib2(正)</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="i" sAddr="SVPin_EN_UNIT02_B_AD2"/>
							</SDI>
						</DOI>
						<DOI desc="分段1_保护B相电流Ib1(反)" name="SvIn3">
							<DAI name="dU" valKind="Set">
								<Val>分段1_保护B相电流Ib1(反)</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="i" sAddr="SVPin_EN_UNIT02_B_AD1_P"/>
							</SDI>
						</DOI>
						<DOI desc="分段1_保护B相电流Ib2(反)" name="SvIn4">
							<DAI name="dU" valKind="Set">
								<Val>分段1_保护B相电流Ib2(反)</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="i" sAddr="SVPin_EN_UNIT02_B_AD2_P"/>
							</SDI>
						</DOI>
					</LN>
					<LN desc="分段1_保护C相电流" inst="15" lnClass="GGIO" lnType="SZNR_V1.00_GGIO_TC" prefix="SVIN">
						<DOI desc="模式" name="Mod">
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI desc="分段1_保护C相电流Ic1(正)" name="SvIn1">
							<DAI name="dU" valKind="Set">
								<Val>分段1_保护C相电流Ic1(正)</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="i" sAddr="SVPin_EN_UNIT02_C_AD1"/>
							</SDI>
						</DOI>
						<DOI desc="分段1_保护C相电流Ic2(正)" name="SvIn2">
							<DAI name="dU" valKind="Set">
								<Val>分段1_保护C相电流Ic2(正)</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="i" sAddr="SVPin_EN_UNIT02_C_AD2"/>
							</SDI>
						</DOI>
						<DOI desc="分段1_保护C相电流Ic1(反)" name="SvIn3">
							<DAI name="dU" valKind="Set">
								<Val>分段1_保护C相电流Ic1(反)</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="i" sAddr="SVPin_EN_UNIT02_C_AD1_P"/>
							</SDI>
						</DOI>
						<DOI desc="分段1_保护C相电流Ic2(反)" name="SvIn4">
							<DAI name="dU" valKind="Set">
								<Val>分段1_保护C相电流Ic2(反)</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="i" sAddr="SVPin_EN_UNIT02_C_AD2_P"/>
							</SDI>
						</DOI>
					</LN>
					<LN desc="分段2_MU额定延时" inst="16" lnClass="GGIO" lnType="SZNR_V1.00_GGIO_TC" prefix="SVIN">
						<DOI desc="模式" name="Mod">
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI desc="分段2_MU额定延时" name="DelayTRtg">
							<DAI name="dU">
								<Val>分段2_MU额定延时</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="分段2_保护A相电流" inst="17" lnClass="GGIO" lnType="SZNR_V1.00_GGIO_TC" prefix="SVIN">
						<DOI desc="模式" name="Mod">
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI desc="分段2_保护A相电流Ia1(正)" name="SvIn1">
							<DAI name="dU" valKind="Set">
								<Val>分段2_保护A相电流Ia1(正)</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="i" sAddr="SVPin_EN_UNIT03_A_AD1"/>
							</SDI>
						</DOI>
						<DOI desc="分段2_保护A相电流Ia2(正)" name="SvIn2">
							<DAI name="dU" valKind="Set">
								<Val>分段2_保护A相电流Ia2(正)</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="i" sAddr="SVPin_EN_UNIT03_A_AD2"/>
							</SDI>
						</DOI>
						<DOI desc="分段2_保护A相电流Ia1(反)" name="SvIn3">
							<DAI name="dU" valKind="Set">
								<Val>分段2_保护A相电流Ia1(反)</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="i" sAddr="SVPin_EN_UNIT03_A_AD1_P"/>
							</SDI>
						</DOI>
						<DOI desc="分段2_保护A相电流Ia2(反)" name="SvIn4">
							<DAI name="dU" valKind="Set">
								<Val>分段2_保护A相电流Ia2(反)</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="i" sAddr="SVPin_EN_UNIT03_A_AD2_P"/>
							</SDI>
						</DOI>
					</LN>
					<LN desc="分段2_保护B相电流" inst="18" lnClass="GGIO" lnType="SZNR_V1.00_GGIO_TC" prefix="SVIN">
						<DOI desc="模式" name="Mod">
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI desc="分段2_保护B相电流Ib1(正)" name="SvIn1">
							<DAI name="dU" valKind="Set">
								<Val>分段2_保护B相电流Ib1(正)</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="i" sAddr="SVPin_EN_UNIT03_B_AD1"/>
							</SDI>
						</DOI>
						<DOI desc="分段2_保护B相电流Ib2(正)" name="SvIn2">
							<DAI name="dU" valKind="Set">
								<Val>分段2_保护B相电流Ib2(正)</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="i" sAddr="SVPin_EN_UNIT03_B_AD2"/>
							</SDI>
						</DOI>
						<DOI desc="分段2_保护B相电流Ib1(反)" name="SvIn3">
							<DAI name="dU" valKind="Set">
								<Val>分段2_保护B相电流Ib1(反)</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="i" sAddr="SVPin_EN_UNIT03_B_AD1_P"/>
							</SDI>
						</DOI>
						<DOI desc="分段2_保护B相电流Ib2(反)" name="SvIn4">
							<DAI name="dU" valKind="Set">
								<Val>分段2_保护B相电流Ib2(反)</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="i" sAddr="SVPin_EN_UNIT03_B_AD2_P"/>
							</SDI>
						</DOI>
					</LN>
					<LN desc="分段2_保护C相电流" inst="19" lnClass="GGIO" lnType="SZNR_V1.00_GGIO_TC" prefix="SVIN">
						<DOI desc="模式" name="Mod">
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI desc="分段2_保护C相电流Ic1(正)" name="SvIn1">
							<DAI name="dU" valKind="Set">
								<Val>分段2_保护C相电流Ic1(正)</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="i" sAddr="SVPin_EN_UNIT03_C_AD1"/>
							</SDI>
						</DOI>
						<DOI desc="分段2_保护C相电流Ic2(正)" name="SvIn2">
							<DAI name="dU" valKind="Set">
								<Val>分段2_保护C相电流Ic2(正)</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="i" sAddr="SVPin_EN_UNIT03_C_AD2"/>
							</SDI>
						</DOI>
						<DOI desc="分段2_保护C相电流Ic1(反)" name="SvIn3">
							<DAI name="dU" valKind="Set">
								<Val>分段2_保护C相电流Ic1(反)</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="i" sAddr="SVPin_EN_UNIT03_C_AD1_P"/>
							</SDI>
						</DOI>
						<DOI desc="分段2_保护C相电流Ic2(反)" name="SvIn4">
							<DAI name="dU" valKind="Set">
								<Val>分段2_保护C相电流Ic2(反)</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="i" sAddr="SVPin_EN_UNIT03_C_AD2_P"/>
							</SDI>
						</DOI>
					</LN>
					<LN desc="支路4_MU额定延时" inst="20" lnClass="GGIO" lnType="SZNR_V1.00_GGIO_TC" prefix="SVIN">
						<DOI desc="模式" name="Mod">
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI desc="支路4_MU额定延时" name="DelayTRtg">
							<DAI name="dU">
								<Val>支路4_MU额定延时</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路4_保护A相电流" inst="21" lnClass="GGIO" lnType="SZNR_V1.00_GGIO_TC" prefix="SVIN">
						<DOI desc="模式" name="Mod">
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI desc="支路4_保护A相电流Ia1" name="SvIn1">
							<DAI name="dU" valKind="Set">
								<Val>支路4_保护A相电流Ia1</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="i" sAddr="SVPin_EN_UNIT04_A_AD1"/>
							</SDI>
						</DOI>
						<DOI desc="支路4_保护A相电流Ia2" name="SvIn2">
							<DAI name="dU" valKind="Set">
								<Val>支路4_保护A相电流Ia2</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="i" sAddr="SVPin_EN_UNIT04_A_AD2"/>
							</SDI>
						</DOI>
					</LN>
					<LN desc="支路4_保护B相电流" inst="22" lnClass="GGIO" lnType="SZNR_V1.00_GGIO_TC" prefix="SVIN">
						<DOI desc="模式" name="Mod">
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI desc="支路4_保护B相电流Ib1" name="SvIn1">
							<DAI name="dU" valKind="Set">
								<Val>支路4_保护B相电流Ib1</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="i" sAddr="SVPin_EN_UNIT04_B_AD1"/>
							</SDI>
						</DOI>
						<DOI desc="支路4_保护B相电流Ib2" name="SvIn2">
							<DAI name="dU" valKind="Set">
								<Val>支路4_保护B相电流Ib2</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="i" sAddr="SVPin_EN_UNIT04_B_AD2"/>
							</SDI>
						</DOI>
					</LN>
					<LN desc="支路4_保护C相电流" inst="23" lnClass="GGIO" lnType="SZNR_V1.00_GGIO_TC" prefix="SVIN">
						<DOI desc="模式" name="Mod">
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI desc="支路4_保护C相电流Ic1" name="SvIn1">
							<DAI name="dU" valKind="Set">
								<Val>支路4_保护C相电流Ic1</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="i" sAddr="SVPin_EN_UNIT04_C_AD1"/>
							</SDI>
						</DOI>
						<DOI desc="支路4_保护C相电流Ic2" name="SvIn2">
							<DAI name="dU" valKind="Set">
								<Val>支路4_保护C相电流Ic2</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="i" sAddr="SVPin_EN_UNIT04_C_AD2"/>
							</SDI>
						</DOI>
					</LN>
					<LN desc="支路5_MU额定延时" inst="24" lnClass="GGIO" lnType="SZNR_V1.00_GGIO_TC" prefix="SVIN">
						<DOI desc="模式" name="Mod">
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI desc="支路5_MU额定延时" name="DelayTRtg">
							<DAI name="dU">
								<Val>支路5_MU额定延时</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路5_保护A相电流" inst="25" lnClass="GGIO" lnType="SZNR_V1.00_GGIO_TC" prefix="SVIN">
						<DOI desc="模式" name="Mod">
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI desc="支路5_保护A相电流Ia1" name="SvIn1">
							<DAI name="dU" valKind="Set">
								<Val>支路5_保护A相电流Ia1</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="i" sAddr="SVPin_EN_UNIT05_A_AD1"/>
							</SDI>
						</DOI>
						<DOI desc="支路5_保护A相电流Ia2" name="SvIn2">
							<DAI name="dU" valKind="Set">
								<Val>支路5_保护A相电流Ia2</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="i" sAddr="SVPin_EN_UNIT05_A_AD2"/>
							</SDI>
						</DOI>
					</LN>
					<LN desc="支路5_保护B相电流" inst="26" lnClass="GGIO" lnType="SZNR_V1.00_GGIO_TC" prefix="SVIN">
						<DOI desc="模式" name="Mod">
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI desc="支路5_保护B相电流Ib1" name="SvIn1">
							<DAI name="dU" valKind="Set">
								<Val>支路5_保护B相电流Ib1</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="i" sAddr="SVPin_EN_UNIT05_B_AD1"/>
							</SDI>
						</DOI>
						<DOI desc="支路5_保护B相电流Ib2" name="SvIn2">
							<DAI name="dU" valKind="Set">
								<Val>支路5_保护B相电流Ib2</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="i" sAddr="SVPin_EN_UNIT05_B_AD2"/>
							</SDI>
						</DOI>
					</LN>
					<LN desc="支路5_保护C相电流" inst="27" lnClass="GGIO" lnType="SZNR_V1.00_GGIO_TC" prefix="SVIN">
						<DOI desc="模式" name="Mod">
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI desc="支路5_保护C相电流Ic1" name="SvIn1">
							<DAI name="dU" valKind="Set">
								<Val>支路5_保护C相电流Ic1</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="i" sAddr="SVPin_EN_UNIT05_C_AD1"/>
							</SDI>
						</DOI>
						<DOI desc="支路5_保护C相电流Ic2" name="SvIn2">
							<DAI name="dU" valKind="Set">
								<Val>支路5_保护C相电流Ic2</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="i" sAddr="SVPin_EN_UNIT05_C_AD2"/>
							</SDI>
						</DOI>
					</LN>
					<LN desc="支路6_MU额定延时" inst="28" lnClass="GGIO" lnType="SZNR_V1.00_GGIO_TC" prefix="SVIN">
						<DOI desc="模式" name="Mod">
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI desc="支路6_MU额定延时" name="DelayTRtg">
							<DAI name="dU">
								<Val>支路6_MU额定延时</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路6_保护A相电流" inst="29" lnClass="GGIO" lnType="SZNR_V1.00_GGIO_TC" prefix="SVIN">
						<DOI desc="模式" name="Mod">
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI desc="支路6_保护A相电流Ia1" name="SvIn1">
							<DAI name="dU" valKind="Set">
								<Val>支路6_保护A相电流Ia1</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="i" sAddr="SVPin_EN_UNIT06_A_AD1"/>
							</SDI>
						</DOI>
						<DOI desc="支路6_保护A相电流Ia2" name="SvIn2">
							<DAI name="dU" valKind="Set">
								<Val>支路6_保护A相电流Ia2</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="i" sAddr="SVPin_EN_UNIT06_A_AD2"/>
							</SDI>
						</DOI>
					</LN>
					<LN desc="支路6_保护B相电流" inst="30" lnClass="GGIO" lnType="SZNR_V1.00_GGIO_TC" prefix="SVIN">
						<DOI desc="模式" name="Mod">
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI desc="支路6_保护B相电流Ib1" name="SvIn1">
							<DAI name="dU" valKind="Set">
								<Val>支路6_保护B相电流Ib1</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="i" sAddr="SVPin_EN_UNIT06_B_AD1"/>
							</SDI>
						</DOI>
						<DOI desc="支路6_保护B相电流Ib2" name="SvIn2">
							<DAI name="dU" valKind="Set">
								<Val>支路6_保护B相电流Ib2</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="i" sAddr="SVPin_EN_UNIT06_B_AD2"/>
							</SDI>
						</DOI>
					</LN>
					<LN desc="支路6_保护C相电流" inst="31" lnClass="GGIO" lnType="SZNR_V1.00_GGIO_TC" prefix="SVIN">
						<DOI desc="模式" name="Mod">
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI desc="支路6_保护C相电流Ic1" name="SvIn1">
							<DAI name="dU" valKind="Set">
								<Val>支路6_保护C相电流Ic1</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="i" sAddr="SVPin_EN_UNIT06_C_AD1"/>
							</SDI>
						</DOI>
						<DOI desc="支路6_保护C相电流Ic2" name="SvIn2">
							<DAI name="dU" valKind="Set">
								<Val>支路6_保护C相电流Ic2</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="i" sAddr="SVPin_EN_UNIT06_C_AD2"/>
							</SDI>
						</DOI>
					</LN>
					<LN desc="支路7_MU额定延时" inst="32" lnClass="GGIO" lnType="SZNR_V1.00_GGIO_TC" prefix="SVIN">
						<DOI desc="模式" name="Mod">
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI desc="支路7_MU额定延时" name="DelayTRtg">
							<DAI name="dU">
								<Val>支路7_MU额定延时</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路7_保护A相电流" inst="33" lnClass="GGIO" lnType="SZNR_V1.00_GGIO_TC" prefix="SVIN">
						<DOI desc="模式" name="Mod">
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI desc="支路7_保护A相电流Ia1" name="SvIn1">
							<DAI name="dU" valKind="Set">
								<Val>支路7_保护A相电流Ia1</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="i" sAddr="SVPin_EN_UNIT07_A_AD1"/>
							</SDI>
						</DOI>
						<DOI desc="支路7_保护A相电流Ia2" name="SvIn2">
							<DAI name="dU" valKind="Set">
								<Val>支路7_保护A相电流Ia2</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="i" sAddr="SVPin_EN_UNIT07_A_AD2"/>
							</SDI>
						</DOI>
					</LN>
					<LN desc="支路7_保护B相电流" inst="34" lnClass="GGIO" lnType="SZNR_V1.00_GGIO_TC" prefix="SVIN">
						<DOI desc="模式" name="Mod">
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI desc="支路7_保护B相电流Ib1" name="SvIn1">
							<DAI name="dU" valKind="Set">
								<Val>支路7_保护B相电流Ib1</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="i" sAddr="SVPin_EN_UNIT07_B_AD1"/>
							</SDI>
						</DOI>
						<DOI desc="支路7_保护B相电流Ib2" name="SvIn2">
							<DAI name="dU" valKind="Set">
								<Val>支路7_保护B相电流Ib2</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="i" sAddr="SVPin_EN_UNIT07_B_AD2"/>
							</SDI>
						</DOI>
					</LN>
					<LN desc="支路7_保护C相电流" inst="35" lnClass="GGIO" lnType="SZNR_V1.00_GGIO_TC" prefix="SVIN">
						<DOI desc="模式" name="Mod">
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI desc="支路7_保护C相电流Ic1" name="SvIn1">
							<DAI name="dU" valKind="Set">
								<Val>支路7_保护C相电流Ic1</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="i" sAddr="SVPin_EN_UNIT07_C_AD1"/>
							</SDI>
						</DOI>
						<DOI desc="支路7_保护C相电流Ic2" name="SvIn2">
							<DAI name="dU" valKind="Set">
								<Val>支路7_保护C相电流Ic2</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="i" sAddr="SVPin_EN_UNIT07_C_AD2"/>
							</SDI>
						</DOI>
					</LN>
					<LN desc="支路8_MU额定延时" inst="36" lnClass="GGIO" lnType="SZNR_V1.00_GGIO_TC" prefix="SVIN">
						<DOI desc="模式" name="Mod">
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI desc="支路8_MU额定延时" name="DelayTRtg">
							<DAI name="dU">
								<Val>支路8_MU额定延时</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路8_保护A相电流" inst="37" lnClass="GGIO" lnType="SZNR_V1.00_GGIO_TC" prefix="SVIN">
						<DOI desc="模式" name="Mod">
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI desc="支路8_保护A相电流Ia1" name="SvIn1">
							<DAI name="dU" valKind="Set">
								<Val>支路8_保护A相电流Ia1</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="i" sAddr="SVPin_EN_UNIT08_A_AD1"/>
							</SDI>
						</DOI>
						<DOI desc="支路8_保护A相电流Ia2" name="SvIn2">
							<DAI name="dU" valKind="Set">
								<Val>支路8_保护A相电流Ia2</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="i" sAddr="SVPin_EN_UNIT08_A_AD2"/>
							</SDI>
						</DOI>
					</LN>
					<LN desc="支路8_保护B相电流" inst="38" lnClass="GGIO" lnType="SZNR_V1.00_GGIO_TC" prefix="SVIN">
						<DOI desc="模式" name="Mod">
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI desc="支路8_保护B相电流Ib1" name="SvIn1">
							<DAI name="dU" valKind="Set">
								<Val>支路8_保护B相电流Ib1</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="i" sAddr="SVPin_EN_UNIT08_B_AD1"/>
							</SDI>
						</DOI>
						<DOI desc="支路8_保护B相电流Ib2" name="SvIn2">
							<DAI name="dU" valKind="Set">
								<Val>支路8_保护B相电流Ib2</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="i" sAddr="SVPin_EN_UNIT08_B_AD2"/>
							</SDI>
						</DOI>
					</LN>
					<LN desc="支路8_保护C相电流" inst="39" lnClass="GGIO" lnType="SZNR_V1.00_GGIO_TC" prefix="SVIN">
						<DOI desc="模式" name="Mod">
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI desc="支路8_保护C相电流Ic1" name="SvIn1">
							<DAI name="dU" valKind="Set">
								<Val>支路8_保护C相电流Ic1</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="i" sAddr="SVPin_EN_UNIT08_C_AD1"/>
							</SDI>
						</DOI>
						<DOI desc="支路8_保护C相电流Ic2" name="SvIn2">
							<DAI name="dU" valKind="Set">
								<Val>支路8_保护C相电流Ic2</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="i" sAddr="SVPin_EN_UNIT08_C_AD2"/>
							</SDI>
						</DOI>
					</LN>
					<LN desc="支路9_MU额定延时" inst="40" lnClass="GGIO" lnType="SZNR_V1.00_GGIO_TC" prefix="SVIN">
						<DOI desc="模式" name="Mod">
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI desc="支路9_MU额定延时" name="DelayTRtg">
							<DAI name="dU">
								<Val>支路9_MU额定延时</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路9_保护A相电流" inst="41" lnClass="GGIO" lnType="SZNR_V1.00_GGIO_TC" prefix="SVIN">
						<DOI desc="模式" name="Mod">
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI desc="支路9_保护A相电流Ia1" name="SvIn1">
							<DAI name="dU" valKind="Set">
								<Val>支路9_保护A相电流Ia1</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="i" sAddr="SVPin_EN_UNIT09_A_AD1"/>
							</SDI>
						</DOI>
						<DOI desc="支路9_保护A相电流Ia2" name="SvIn2">
							<DAI name="dU" valKind="Set">
								<Val>支路9_保护A相电流Ia2</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="i" sAddr="SVPin_EN_UNIT09_A_AD2"/>
							</SDI>
						</DOI>
					</LN>
					<LN desc="支路9_保护B相电流" inst="42" lnClass="GGIO" lnType="SZNR_V1.00_GGIO_TC" prefix="SVIN">
						<DOI desc="模式" name="Mod">
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI desc="支路9_保护B相电流Ib1" name="SvIn1">
							<DAI name="dU" valKind="Set">
								<Val>支路9_保护B相电流Ib1</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="i" sAddr="SVPin_EN_UNIT09_B_AD1"/>
							</SDI>
						</DOI>
						<DOI desc="支路9_保护B相电流Ib2" name="SvIn2">
							<DAI name="dU" valKind="Set">
								<Val>支路9_保护B相电流Ib2</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="i" sAddr="SVPin_EN_UNIT09_B_AD2"/>
							</SDI>
						</DOI>
					</LN>
					<LN desc="支路9_保护C相电流" inst="43" lnClass="GGIO" lnType="SZNR_V1.00_GGIO_TC" prefix="SVIN">
						<DOI desc="模式" name="Mod">
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI desc="支路9_保护C相电流Ic1" name="SvIn1">
							<DAI name="dU" valKind="Set">
								<Val>支路9_保护C相电流Ic1</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="i" sAddr="SVPin_EN_UNIT09_C_AD1"/>
							</SDI>
						</DOI>
						<DOI desc="支路9_保护C相电流Ic2" name="SvIn2">
							<DAI name="dU" valKind="Set">
								<Val>支路9_保护C相电流Ic2</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="i" sAddr="SVPin_EN_UNIT09_C_AD2"/>
							</SDI>
						</DOI>
					</LN>
					<LN desc="支路10_MU额定延时" inst="44" lnClass="GGIO" lnType="SZNR_V1.00_GGIO_TC" prefix="SVIN">
						<DOI desc="模式" name="Mod">
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI desc="支路10_MU额定延时" name="DelayTRtg">
							<DAI name="dU">
								<Val>支路10_MU额定延时</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路10_保护A相电流" inst="45" lnClass="GGIO" lnType="SZNR_V1.00_GGIO_TC" prefix="SVIN">
						<DOI desc="模式" name="Mod">
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI desc="支路10_保护A相电流Ia1" name="SvIn1">
							<DAI name="dU" valKind="Set">
								<Val>支路10_保护A相电流Ia1</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="i" sAddr="SVPin_EN_UNIT10_A_AD1"/>
							</SDI>
						</DOI>
						<DOI desc="支路10_保护A相电流Ia2" name="SvIn2">
							<DAI name="dU" valKind="Set">
								<Val>支路10_保护A相电流Ia2</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="i" sAddr="SVPin_EN_UNIT10_A_AD2"/>
							</SDI>
						</DOI>
					</LN>
					<LN desc="支路10_保护B相电流" inst="46" lnClass="GGIO" lnType="SZNR_V1.00_GGIO_TC" prefix="SVIN">
						<DOI desc="模式" name="Mod">
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI desc="支路10_保护B相电流Ib1" name="SvIn1">
							<DAI name="dU" valKind="Set">
								<Val>支路10_保护B相电流Ib1</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="i" sAddr="SVPin_EN_UNIT10_B_AD1"/>
							</SDI>
						</DOI>
						<DOI desc="支路10_保护B相电流Ib2" name="SvIn2">
							<DAI name="dU" valKind="Set">
								<Val>支路10_保护B相电流Ib2</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="i" sAddr="SVPin_EN_UNIT10_B_AD2"/>
							</SDI>
						</DOI>
					</LN>
					<LN desc="支路10_保护C相电流" inst="47" lnClass="GGIO" lnType="SZNR_V1.00_GGIO_TC" prefix="SVIN">
						<DOI desc="模式" name="Mod">
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI desc="支路10_保护C相电流Ic1" name="SvIn1">
							<DAI name="dU" valKind="Set">
								<Val>支路10_保护C相电流Ic1</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="i" sAddr="SVPin_EN_UNIT10_C_AD1"/>
							</SDI>
						</DOI>
						<DOI desc="支路10_保护C相电流Ic2" name="SvIn2">
							<DAI name="dU" valKind="Set">
								<Val>支路10_保护C相电流Ic2</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="i" sAddr="SVPin_EN_UNIT10_C_AD2"/>
							</SDI>
						</DOI>
					</LN>
					<LN desc="支路11_MU额定延时" inst="48" lnClass="GGIO" lnType="SZNR_V1.00_GGIO_TC" prefix="SVIN">
						<DOI desc="模式" name="Mod">
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI desc="支路11_MU额定延时" name="DelayTRtg">
							<DAI name="dU">
								<Val>支路11_MU额定延时</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路11_保护A相电流" inst="49" lnClass="GGIO" lnType="SZNR_V1.00_GGIO_TC" prefix="SVIN">
						<DOI desc="模式" name="Mod">
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI desc="支路11_保护A相电流Ia1" name="SvIn1">
							<DAI name="dU" valKind="Set">
								<Val>支路11_保护A相电流Ia1</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="i" sAddr="SVPin_EN_UNIT11_A_AD1"/>
							</SDI>
						</DOI>
						<DOI desc="支路11_保护A相电流Ia2" name="SvIn2">
							<DAI name="dU" valKind="Set">
								<Val>支路11_保护A相电流Ia2</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="i" sAddr="SVPin_EN_UNIT11_A_AD2"/>
							</SDI>
						</DOI>
					</LN>
					<LN desc="支路11_保护B相电流" inst="50" lnClass="GGIO" lnType="SZNR_V1.00_GGIO_TC" prefix="SVIN">
						<DOI desc="模式" name="Mod">
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI desc="支路11_保护B相电流Ib1" name="SvIn1">
							<DAI name="dU" valKind="Set">
								<Val>支路11_保护B相电流Ib1</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="i" sAddr="SVPin_EN_UNIT11_B_AD1"/>
							</SDI>
						</DOI>
						<DOI desc="支路11_保护B相电流Ib2" name="SvIn2">
							<DAI name="dU" valKind="Set">
								<Val>支路11_保护B相电流Ib2</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="i" sAddr="SVPin_EN_UNIT11_B_AD2"/>
							</SDI>
						</DOI>
					</LN>
					<LN desc="支路11_保护C相电流" inst="51" lnClass="GGIO" lnType="SZNR_V1.00_GGIO_TC" prefix="SVIN">
						<DOI desc="模式" name="Mod">
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI desc="支路11_保护C相电流Ic1" name="SvIn1">
							<DAI name="dU" valKind="Set">
								<Val>支路11_保护C相电流Ic1</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="i" sAddr="SVPin_EN_UNIT11_C_AD1"/>
							</SDI>
						</DOI>
						<DOI desc="支路11_保护C相电流Ic2" name="SvIn2">
							<DAI name="dU" valKind="Set">
								<Val>支路11_保护C相电流Ic2</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="i" sAddr="SVPin_EN_UNIT11_C_AD2"/>
							</SDI>
						</DOI>
					</LN>
					<LN desc="支路12_MU额定延时" inst="52" lnClass="GGIO" lnType="SZNR_V1.00_GGIO_TC" prefix="SVIN">
						<DOI desc="模式" name="Mod">
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI desc="支路12_MU额定延时" name="DelayTRtg">
							<DAI name="dU">
								<Val>支路12_MU额定延时</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路12_保护A相电流" inst="53" lnClass="GGIO" lnType="SZNR_V1.00_GGIO_TC" prefix="SVIN">
						<DOI desc="模式" name="Mod">
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI desc="支路12_保护A相电流Ia1" name="SvIn1">
							<DAI name="dU" valKind="Set">
								<Val>支路12_保护A相电流Ia1</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="i" sAddr="SVPin_EN_UNIT12_A_AD1"/>
							</SDI>
						</DOI>
						<DOI desc="支路12_保护A相电流Ia2" name="SvIn2">
							<DAI name="dU" valKind="Set">
								<Val>支路12_保护A相电流Ia2</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="i" sAddr="SVPin_EN_UNIT12_A_AD2"/>
							</SDI>
						</DOI>
					</LN>
					<LN desc="支路12_保护B相电流" inst="54" lnClass="GGIO" lnType="SZNR_V1.00_GGIO_TC" prefix="SVIN">
						<DOI desc="模式" name="Mod">
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI desc="支路12_保护B相电流Ib1" name="SvIn1">
							<DAI name="dU" valKind="Set">
								<Val>支路12_保护B相电流Ib1</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="i" sAddr="SVPin_EN_UNIT12_B_AD1"/>
							</SDI>
						</DOI>
						<DOI desc="支路12_保护B相电流Ib2" name="SvIn2">
							<DAI name="dU" valKind="Set">
								<Val>支路12_保护B相电流Ib2</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="i" sAddr="SVPin_EN_UNIT12_B_AD2"/>
							</SDI>
						</DOI>
					</LN>
					<LN desc="支路12_保护C相电流" inst="55" lnClass="GGIO" lnType="SZNR_V1.00_GGIO_TC" prefix="SVIN">
						<DOI desc="模式" name="Mod">
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI desc="支路12_保护C相电流Ic1" name="SvIn1">
							<DAI name="dU" valKind="Set">
								<Val>支路12_保护C相电流Ic1</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="i" sAddr="SVPin_EN_UNIT12_C_AD1"/>
							</SDI>
						</DOI>
						<DOI desc="支路12_保护C相电流Ic2" name="SvIn2">
							<DAI name="dU" valKind="Set">
								<Val>支路12_保护C相电流Ic2</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="i" sAddr="SVPin_EN_UNIT12_C_AD2"/>
							</SDI>
						</DOI>
					</LN>
					<LN desc="支路13_MU额定延时" inst="56" lnClass="GGIO" lnType="SZNR_V1.00_GGIO_TC" prefix="SVIN">
						<DOI desc="模式" name="Mod">
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI desc="支路13_MU额定延时" name="DelayTRtg">
							<DAI name="dU">
								<Val>支路13_MU额定延时</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路13_保护A相电流" inst="57" lnClass="GGIO" lnType="SZNR_V1.00_GGIO_TC" prefix="SVIN">
						<DOI desc="模式" name="Mod">
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI desc="支路13_保护A相电流Ia1" name="SvIn1">
							<DAI name="dU" valKind="Set">
								<Val>支路13_保护A相电流Ia1</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="i" sAddr="SVPin_EN_UNIT13_A_AD1"/>
							</SDI>
						</DOI>
						<DOI desc="支路13_保护A相电流Ia2" name="SvIn2">
							<DAI name="dU" valKind="Set">
								<Val>支路13_保护A相电流Ia2</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="i" sAddr="SVPin_EN_UNIT13_A_AD2"/>
							</SDI>
						</DOI>
					</LN>
					<LN desc="支路13_保护B相电流" inst="58" lnClass="GGIO" lnType="SZNR_V1.00_GGIO_TC" prefix="SVIN">
						<DOI desc="模式" name="Mod">
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI desc="支路13_保护B相电流Ib1" name="SvIn1">
							<DAI name="dU" valKind="Set">
								<Val>支路13_保护B相电流Ib1</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="i" sAddr="SVPin_EN_UNIT13_B_AD1"/>
							</SDI>
						</DOI>
						<DOI desc="支路13_保护B相电流Ib2" name="SvIn2">
							<DAI name="dU" valKind="Set">
								<Val>支路13_保护B相电流Ib2</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="i" sAddr="SVPin_EN_UNIT13_B_AD2"/>
							</SDI>
						</DOI>
					</LN>
					<LN desc="支路13_保护C相电流" inst="59" lnClass="GGIO" lnType="SZNR_V1.00_GGIO_TC" prefix="SVIN">
						<DOI desc="模式" name="Mod">
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI desc="支路13_保护C相电流Ic1" name="SvIn1">
							<DAI name="dU" valKind="Set">
								<Val>支路13_保护C相电流Ic1</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="i" sAddr="SVPin_EN_UNIT13_C_AD1"/>
							</SDI>
						</DOI>
						<DOI desc="支路13_保护C相电流Ic2" name="SvIn2">
							<DAI name="dU" valKind="Set">
								<Val>支路13_保护C相电流Ic2</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="i" sAddr="SVPin_EN_UNIT13_C_AD2"/>
							</SDI>
						</DOI>
					</LN>
					<LN desc="支路14_MU额定延时" inst="60" lnClass="GGIO" lnType="SZNR_V1.00_GGIO_TC" prefix="SVIN">
						<DOI desc="模式" name="Mod">
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI desc="支路14_MU额定延时" name="DelayTRtg">
							<DAI name="dU">
								<Val>支路14_MU额定延时</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路14_保护A相电流" inst="61" lnClass="GGIO" lnType="SZNR_V1.00_GGIO_TC" prefix="SVIN">
						<DOI desc="模式" name="Mod">
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI desc="支路14_保护A相电流Ia1" name="SvIn1">
							<DAI name="dU" valKind="Set">
								<Val>支路14_保护A相电流Ia1</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="i" sAddr="SVPin_EN_UNIT14_A_AD1"/>
							</SDI>
						</DOI>
						<DOI desc="支路14_保护A相电流Ia2" name="SvIn2">
							<DAI name="dU" valKind="Set">
								<Val>支路14_保护A相电流Ia2</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="i" sAddr="SVPin_EN_UNIT14_A_AD2"/>
							</SDI>
						</DOI>
					</LN>
					<LN desc="支路14_保护B相电流" inst="62" lnClass="GGIO" lnType="SZNR_V1.00_GGIO_TC" prefix="SVIN">
						<DOI desc="模式" name="Mod">
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI desc="支路14_保护B相电流Ib1" name="SvIn1">
							<DAI name="dU" valKind="Set">
								<Val>支路14_保护B相电流Ib1</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="i" sAddr="SVPin_EN_UNIT14_B_AD1"/>
							</SDI>
						</DOI>
						<DOI desc="支路14_保护B相电流Ib2" name="SvIn2">
							<DAI name="dU" valKind="Set">
								<Val>支路14_保护B相电流Ib2</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="i" sAddr="SVPin_EN_UNIT14_B_AD2"/>
							</SDI>
						</DOI>
					</LN>
					<LN desc="支路14_保护C相电流" inst="63" lnClass="GGIO" lnType="SZNR_V1.00_GGIO_TC" prefix="SVIN">
						<DOI desc="模式" name="Mod">
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI desc="支路14_保护C相电流Ic1" name="SvIn1">
							<DAI name="dU" valKind="Set">
								<Val>支路14_保护C相电流Ic1</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="i" sAddr="SVPin_EN_UNIT14_C_AD1"/>
							</SDI>
						</DOI>
						<DOI desc="支路14_保护C相电流Ic2" name="SvIn2">
							<DAI name="dU" valKind="Set">
								<Val>支路14_保护C相电流Ic2</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="i" sAddr="SVPin_EN_UNIT14_C_AD2"/>
							</SDI>
						</DOI>
					</LN>
					<LN desc="支路15_MU额定延时" inst="64" lnClass="GGIO" lnType="SZNR_V1.00_GGIO_TC" prefix="SVIN">
						<DOI desc="模式" name="Mod">
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI desc="支路15_MU额定延时" name="DelayTRtg">
							<DAI name="dU">
								<Val>支路15_MU额定延时</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路15_保护A相电流" inst="65" lnClass="GGIO" lnType="SZNR_V1.00_GGIO_TC" prefix="SVIN">
						<DOI desc="模式" name="Mod">
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI desc="支路15_保护A相电流Ia1" name="SvIn1">
							<DAI name="dU" valKind="Set">
								<Val>支路15_保护A相电流Ia1</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="i" sAddr="SVPin_EN_UNIT15_A_AD1"/>
							</SDI>
						</DOI>
						<DOI desc="支路15_保护A相电流Ia2" name="SvIn2">
							<DAI name="dU" valKind="Set">
								<Val>支路15_保护A相电流Ia2</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="i" sAddr="SVPin_EN_UNIT15_A_AD2"/>
							</SDI>
						</DOI>
					</LN>
					<LN desc="支路15_保护B相电流" inst="66" lnClass="GGIO" lnType="SZNR_V1.00_GGIO_TC" prefix="SVIN">
						<DOI desc="模式" name="Mod">
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI desc="支路15_保护B相电流Ib1" name="SvIn1">
							<DAI name="dU" valKind="Set">
								<Val>支路15_保护B相电流Ib1</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="i" sAddr="SVPin_EN_UNIT15_B_AD1"/>
							</SDI>
						</DOI>
						<DOI desc="支路15_保护B相电流Ib2" name="SvIn2">
							<DAI name="dU" valKind="Set">
								<Val>支路15_保护B相电流Ib2</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="i" sAddr="SVPin_EN_UNIT15_B_AD2"/>
							</SDI>
						</DOI>
					</LN>
					<LN desc="支路15_保护C相电流" inst="67" lnClass="GGIO" lnType="SZNR_V1.00_GGIO_TC" prefix="SVIN">
						<DOI desc="模式" name="Mod">
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI desc="支路15_保护C相电流Ic1" name="SvIn1">
							<DAI name="dU" valKind="Set">
								<Val>支路15_保护C相电流Ic1</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="i" sAddr="SVPin_EN_UNIT15_C_AD1"/>
							</SDI>
						</DOI>
						<DOI desc="支路15_保护C相电流Ic2" name="SvIn2">
							<DAI name="dU" valKind="Set">
								<Val>支路15_保护C相电流Ic2</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="i" sAddr="SVPin_EN_UNIT15_C_AD2"/>
							</SDI>
						</DOI>
					</LN>
					<LN desc="支路16_MU额定延时" inst="68" lnClass="GGIO" lnType="SZNR_V1.00_GGIO_TC" prefix="SVIN">
						<DOI desc="模式" name="Mod">
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI desc="支路16_MU额定延时" name="DelayTRtg">
							<DAI name="dU">
								<Val>支路16_MU额定延时</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路16_保护A相电流" inst="69" lnClass="GGIO" lnType="SZNR_V1.00_GGIO_TC" prefix="SVIN">
						<DOI desc="模式" name="Mod">
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI desc="支路16_保护A相电流Ia1" name="SvIn1">
							<DAI name="dU" valKind="Set">
								<Val>支路16_保护A相电流Ia1</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="i" sAddr="SVPin_EN_UNIT16_A_AD1"/>
							</SDI>
						</DOI>
						<DOI desc="支路16_保护A相电流Ia2" name="SvIn2">
							<DAI name="dU" valKind="Set">
								<Val>支路16_保护A相电流Ia2</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="i" sAddr="SVPin_EN_UNIT16_A_AD2"/>
							</SDI>
						</DOI>
					</LN>
					<LN desc="支路16_保护B相电流" inst="70" lnClass="GGIO" lnType="SZNR_V1.00_GGIO_TC" prefix="SVIN">
						<DOI desc="模式" name="Mod">
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI desc="支路16_保护B相电流Ib1" name="SvIn1">
							<DAI name="dU" valKind="Set">
								<Val>支路16_保护B相电流Ib1</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="i" sAddr="SVPin_EN_UNIT16_B_AD1"/>
							</SDI>
						</DOI>
						<DOI desc="支路16_保护B相电流Ib2" name="SvIn2">
							<DAI name="dU" valKind="Set">
								<Val>支路16_保护B相电流Ib2</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="i" sAddr="SVPin_EN_UNIT16_B_AD2"/>
							</SDI>
						</DOI>
					</LN>
					<LN desc="支路16_保护C相电流" inst="71" lnClass="GGIO" lnType="SZNR_V1.00_GGIO_TC" prefix="SVIN">
						<DOI desc="模式" name="Mod">
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI desc="支路16_保护C相电流Ic1" name="SvIn1">
							<DAI name="dU" valKind="Set">
								<Val>支路16_保护C相电流Ic1</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="i" sAddr="SVPin_EN_UNIT16_C_AD1"/>
							</SDI>
						</DOI>
						<DOI desc="支路16_保护C相电流Ic2" name="SvIn2">
							<DAI name="dU" valKind="Set">
								<Val>支路16_保护C相电流Ic2</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="i" sAddr="SVPin_EN_UNIT16_C_AD2"/>
							</SDI>
						</DOI>
					</LN>
					<LN desc="支路17_MU额定延时" inst="72" lnClass="GGIO" lnType="SZNR_V1.00_GGIO_TC" prefix="SVIN">
						<DOI desc="模式" name="Mod">
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI desc="支路17_MU额定延时" name="DelayTRtg">
							<DAI name="dU">
								<Val>支路17_MU额定延时</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路17_保护A相电流" inst="73" lnClass="GGIO" lnType="SZNR_V1.00_GGIO_TC" prefix="SVIN">
						<DOI desc="模式" name="Mod">
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI desc="支路17_保护A相电流Ia1" name="SvIn1">
							<DAI name="dU" valKind="Set">
								<Val>支路17_保护A相电流Ia1</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="i" sAddr="SVPin_EN_UNIT17_A_AD1"/>
							</SDI>
						</DOI>
						<DOI desc="支路17_保护A相电流Ia2" name="SvIn2">
							<DAI name="dU" valKind="Set">
								<Val>支路17_保护A相电流Ia2</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="i" sAddr="SVPin_EN_UNIT17_A_AD2"/>
							</SDI>
						</DOI>
					</LN>
					<LN desc="支路17_保护B相电流" inst="74" lnClass="GGIO" lnType="SZNR_V1.00_GGIO_TC" prefix="SVIN">
						<DOI desc="模式" name="Mod">
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI desc="支路17_保护B相电流Ib1" name="SvIn1">
							<DAI name="dU" valKind="Set">
								<Val>支路17_保护B相电流Ib1</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="i" sAddr="SVPin_EN_UNIT17_B_AD1"/>
							</SDI>
						</DOI>
						<DOI desc="支路17_保护B相电流Ib2" name="SvIn2">
							<DAI name="dU" valKind="Set">
								<Val>支路17_保护B相电流Ib2</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="i" sAddr="SVPin_EN_UNIT17_B_AD2"/>
							</SDI>
						</DOI>
					</LN>
					<LN desc="支路17_保护C相电流" inst="75" lnClass="GGIO" lnType="SZNR_V1.00_GGIO_TC" prefix="SVIN">
						<DOI desc="模式" name="Mod">
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI desc="支路17_保护C相电流Ic1" name="SvIn1">
							<DAI name="dU" valKind="Set">
								<Val>支路17_保护C相电流Ic1</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="i" sAddr="SVPin_EN_UNIT17_C_AD1"/>
							</SDI>
						</DOI>
						<DOI desc="支路17_保护C相电流Ic2" name="SvIn2">
							<DAI name="dU" valKind="Set">
								<Val>支路17_保护C相电流Ic2</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="i" sAddr="SVPin_EN_UNIT17_C_AD2"/>
							</SDI>
						</DOI>
					</LN>
					<LN desc="支路18_MU额定延时" inst="76" lnClass="GGIO" lnType="SZNR_V1.00_GGIO_TC" prefix="SVIN">
						<DOI desc="模式" name="Mod">
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI desc="支路18_MU额定延时" name="DelayTRtg">
							<DAI name="dU">
								<Val>支路18_MU额定延时</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路18_保护A相电流" inst="77" lnClass="GGIO" lnType="SZNR_V1.00_GGIO_TC" prefix="SVIN">
						<DOI desc="模式" name="Mod">
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI desc="支路18_保护A相电流Ia1" name="SvIn1">
							<DAI name="dU" valKind="Set">
								<Val>支路18_保护A相电流Ia1</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="i" sAddr="SVPin_EN_UNIT18_A_AD1"/>
							</SDI>
						</DOI>
						<DOI desc="支路18_保护A相电流Ia2" name="SvIn2">
							<DAI name="dU" valKind="Set">
								<Val>支路18_保护A相电流Ia2</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="i" sAddr="SVPin_EN_UNIT18_A_AD2"/>
							</SDI>
						</DOI>
					</LN>
					<LN desc="支路18_保护B相电流" inst="78" lnClass="GGIO" lnType="SZNR_V1.00_GGIO_TC" prefix="SVIN">
						<DOI desc="模式" name="Mod">
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI desc="支路18_保护B相电流Ib1" name="SvIn1">
							<DAI name="dU" valKind="Set">
								<Val>支路18_保护B相电流Ib1</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="i" sAddr="SVPin_EN_UNIT18_B_AD1"/>
							</SDI>
						</DOI>
						<DOI desc="支路18_保护B相电流Ib2" name="SvIn2">
							<DAI name="dU" valKind="Set">
								<Val>支路18_保护B相电流Ib2</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="i" sAddr="SVPin_EN_UNIT18_B_AD2"/>
							</SDI>
						</DOI>
					</LN>
					<LN desc="支路18_保护C相电流" inst="79" lnClass="GGIO" lnType="SZNR_V1.00_GGIO_TC" prefix="SVIN">
						<DOI desc="模式" name="Mod">
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI desc="支路18_保护C相电流Ic1" name="SvIn1">
							<DAI name="dU" valKind="Set">
								<Val>支路18_保护C相电流Ic1</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="i" sAddr="SVPin_EN_UNIT18_C_AD1"/>
							</SDI>
						</DOI>
						<DOI desc="支路18_保护C相电流Ic2" name="SvIn2">
							<DAI name="dU" valKind="Set">
								<Val>支路18_保护C相电流Ic2</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="i" sAddr="SVPin_EN_UNIT18_C_AD2"/>
							</SDI>
						</DOI>
					</LN>
					<LN desc="支路19_MU额定延时" inst="80" lnClass="GGIO" lnType="SZNR_V1.00_GGIO_TC" prefix="SVIN">
						<DOI desc="模式" name="Mod">
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI desc="支路19_MU额定延时" name="DelayTRtg">
							<DAI name="dU">
								<Val>支路19_MU额定延时</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路19_保护A相电流" inst="81" lnClass="GGIO" lnType="SZNR_V1.00_GGIO_TC" prefix="SVIN">
						<DOI desc="模式" name="Mod">
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI desc="支路19_保护A相电流Ia1" name="SvIn1">
							<DAI name="dU" valKind="Set">
								<Val>支路19_保护A相电流Ia1</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="i" sAddr="SVPin_EN_UNIT19_A_AD1"/>
							</SDI>
						</DOI>
						<DOI desc="支路19_保护A相电流Ia2" name="SvIn2">
							<DAI name="dU" valKind="Set">
								<Val>支路19_保护A相电流Ia2</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="i" sAddr="SVPin_EN_UNIT19_A_AD2"/>
							</SDI>
						</DOI>
					</LN>
					<LN desc="支路19_保护B相电流" inst="82" lnClass="GGIO" lnType="SZNR_V1.00_GGIO_TC" prefix="SVIN">
						<DOI desc="模式" name="Mod">
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI desc="支路19_保护B相电流Ib1" name="SvIn1">
							<DAI name="dU" valKind="Set">
								<Val>支路19_保护B相电流Ib1</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="i" sAddr="SVPin_EN_UNIT19_B_AD1"/>
							</SDI>
						</DOI>
						<DOI desc="支路19_保护B相电流Ib2" name="SvIn2">
							<DAI name="dU" valKind="Set">
								<Val>支路19_保护B相电流Ib2</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="i" sAddr="SVPin_EN_UNIT19_B_AD2"/>
							</SDI>
						</DOI>
					</LN>
					<LN desc="支路19_保护C相电流" inst="83" lnClass="GGIO" lnType="SZNR_V1.00_GGIO_TC" prefix="SVIN">
						<DOI desc="模式" name="Mod">
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI desc="支路19_保护C相电流Ic1" name="SvIn1">
							<DAI name="dU" valKind="Set">
								<Val>支路19_保护C相电流Ic1</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="i" sAddr="SVPin_EN_UNIT19_C_AD1"/>
							</SDI>
						</DOI>
						<DOI desc="支路19_保护C相电流Ic2" name="SvIn2">
							<DAI name="dU" valKind="Set">
								<Val>支路19_保护C相电流Ic2</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="i" sAddr="SVPin_EN_UNIT19_C_AD2"/>
							</SDI>
						</DOI>
					</LN>
					<LN desc="支路20_MU额定延时" inst="84" lnClass="GGIO" lnType="SZNR_V1.00_GGIO_TC" prefix="SVIN">
						<DOI desc="模式" name="Mod">
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI desc="支路20_MU额定延时" name="DelayTRtg">
							<DAI name="dU">
								<Val>支路20_MU额定延时</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路20_保护A相电流" inst="85" lnClass="GGIO" lnType="SZNR_V1.00_GGIO_TC" prefix="SVIN">
						<DOI desc="模式" name="Mod">
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI desc="支路20_保护A相电流Ia1" name="SvIn1">
							<DAI name="dU" valKind="Set">
								<Val>支路20_保护A相电流Ia1</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="i" sAddr="SVPin_EN_UNIT20_A_AD1"/>
							</SDI>
						</DOI>
						<DOI desc="支路20_保护A相电流Ia2" name="SvIn2">
							<DAI name="dU" valKind="Set">
								<Val>支路20_保护A相电流Ia2</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="i" sAddr="SVPin_EN_UNIT20_A_AD2"/>
							</SDI>
						</DOI>
					</LN>
					<LN desc="支路20_保护B相电流" inst="86" lnClass="GGIO" lnType="SZNR_V1.00_GGIO_TC" prefix="SVIN">
						<DOI desc="模式" name="Mod">
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI desc="支路20_保护B相电流Ib1" name="SvIn1">
							<DAI name="dU" valKind="Set">
								<Val>支路20_保护B相电流Ib1</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="i" sAddr="SVPin_EN_UNIT20_B_AD1"/>
							</SDI>
						</DOI>
						<DOI desc="支路20_保护B相电流Ib2" name="SvIn2">
							<DAI name="dU" valKind="Set">
								<Val>支路20_保护B相电流Ib2</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="i" sAddr="SVPin_EN_UNIT20_B_AD2"/>
							</SDI>
						</DOI>
					</LN>
					<LN desc="支路20_保护C相电流" inst="87" lnClass="GGIO" lnType="SZNR_V1.00_GGIO_TC" prefix="SVIN">
						<DOI desc="模式" name="Mod">
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI desc="支路20_保护C相电流Ic1" name="SvIn1">
							<DAI name="dU" valKind="Set">
								<Val>支路20_保护C相电流Ic1</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="i" sAddr="SVPin_EN_UNIT20_C_AD1"/>
							</SDI>
						</DOI>
						<DOI desc="支路20_保护C相电流Ic2" name="SvIn2">
							<DAI name="dU" valKind="Set">
								<Val>支路20_保护C相电流Ic2</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="i" sAddr="SVPin_EN_UNIT20_C_AD2"/>
							</SDI>
						</DOI>
					</LN>
					<LN desc="支路21_MU额定延时" inst="88" lnClass="GGIO" lnType="SZNR_V1.00_GGIO_TC" prefix="SVIN">
						<DOI desc="模式" name="Mod">
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI desc="支路21_MU额定延时" name="DelayTRtg">
							<DAI name="dU">
								<Val>支路21_MU额定延时</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路21_保护A相电流" inst="89" lnClass="GGIO" lnType="SZNR_V1.00_GGIO_TC" prefix="SVIN">
						<DOI desc="模式" name="Mod">
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI desc="支路21_保护A相电流Ia1" name="SvIn1">
							<DAI name="dU" valKind="Set">
								<Val>支路21_保护A相电流Ia1</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="i" sAddr="SVPin_EN_UNIT21_A_AD1"/>
							</SDI>
						</DOI>
						<DOI desc="支路21_保护A相电流Ia2" name="SvIn2">
							<DAI name="dU" valKind="Set">
								<Val>支路21_保护A相电流Ia2</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="i" sAddr="SVPin_EN_UNIT21_A_AD2"/>
							</SDI>
						</DOI>
					</LN>
					<LN desc="支路21_保护B相电流" inst="90" lnClass="GGIO" lnType="SZNR_V1.00_GGIO_TC" prefix="SVIN">
						<DOI desc="模式" name="Mod">
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI desc="支路21_保护B相电流Ib1" name="SvIn1">
							<DAI name="dU" valKind="Set">
								<Val>支路21_保护B相电流Ib1</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="i" sAddr="SVPin_EN_UNIT21_B_AD1"/>
							</SDI>
						</DOI>
						<DOI desc="支路21_保护B相电流Ib2" name="SvIn2">
							<DAI name="dU" valKind="Set">
								<Val>支路21_保护B相电流Ib2</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="i" sAddr="SVPin_EN_UNIT21_B_AD2"/>
							</SDI>
						</DOI>
					</LN>
					<LN desc="支路21_保护C相电流" inst="91" lnClass="GGIO" lnType="SZNR_V1.00_GGIO_TC" prefix="SVIN">
						<DOI desc="模式" name="Mod">
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI desc="支路21_保护C相电流Ic1" name="SvIn1">
							<DAI name="dU" valKind="Set">
								<Val>支路21_保护C相电流Ic1</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="i" sAddr="SVPin_EN_UNIT21_C_AD1"/>
							</SDI>
						</DOI>
						<DOI desc="支路21_保护C相电流Ic2" name="SvIn2">
							<DAI name="dU" valKind="Set">
								<Val>支路21_保护C相电流Ic2</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="i" sAddr="SVPin_EN_UNIT21_C_AD2"/>
							</SDI>
						</DOI>
					</LN>
					<LN desc="支路22_MU额定延时" inst="92" lnClass="GGIO" lnType="SZNR_V1.00_GGIO_TC" prefix="SVIN">
						<DOI desc="模式" name="Mod">
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI desc="支路22_MU额定延时" name="DelayTRtg">
							<DAI name="dU">
								<Val>支路22_MU额定延时</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路22_保护A相电流" inst="93" lnClass="GGIO" lnType="SZNR_V1.00_GGIO_TC" prefix="SVIN">
						<DOI desc="模式" name="Mod">
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI desc="支路22_保护A相电流Ia1" name="SvIn1">
							<DAI name="dU" valKind="Set">
								<Val>支路22_保护A相电流Ia1</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="i" sAddr="SVPin_EN_UNIT22_A_AD1"/>
							</SDI>
						</DOI>
						<DOI desc="支路22_保护A相电流Ia2" name="SvIn2">
							<DAI name="dU" valKind="Set">
								<Val>支路22_保护A相电流Ia2</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="i" sAddr="SVPin_EN_UNIT22_A_AD2"/>
							</SDI>
						</DOI>
					</LN>
					<LN desc="支路22_保护B相电流" inst="94" lnClass="GGIO" lnType="SZNR_V1.00_GGIO_TC" prefix="SVIN">
						<DOI desc="模式" name="Mod">
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI desc="支路22_保护B相电流Ib1" name="SvIn1">
							<DAI name="dU" valKind="Set">
								<Val>支路22_保护B相电流Ib1</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="i" sAddr="SVPin_EN_UNIT22_B_AD1"/>
							</SDI>
						</DOI>
						<DOI desc="支路22_保护B相电流Ib2" name="SvIn2">
							<DAI name="dU" valKind="Set">
								<Val>支路22_保护B相电流Ib2</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="i" sAddr="SVPin_EN_UNIT22_B_AD2"/>
							</SDI>
						</DOI>
					</LN>
					<LN desc="支路22_保护C相电流" inst="95" lnClass="GGIO" lnType="SZNR_V1.00_GGIO_TC" prefix="SVIN">
						<DOI desc="模式" name="Mod">
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI desc="支路22_保护C相电流Ic1" name="SvIn1">
							<DAI name="dU" valKind="Set">
								<Val>支路22_保护C相电流Ic1</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="i" sAddr="SVPin_EN_UNIT22_C_AD1"/>
							</SDI>
						</DOI>
						<DOI desc="支路22_保护C相电流Ic2" name="SvIn2">
							<DAI name="dU" valKind="Set">
								<Val>支路22_保护C相电流Ic2</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="i" sAddr="SVPin_EN_UNIT22_C_AD2"/>
							</SDI>
						</DOI>
					</LN>
					<LN desc="支路23_MU额定延时" inst="96" lnClass="GGIO" lnType="SZNR_V1.00_GGIO_TC" prefix="SVIN">
						<DOI desc="模式" name="Mod">
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI desc="支路23_MU额定延时" name="DelayTRtg">
							<DAI name="dU">
								<Val>支路23_MU额定延时</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路23_保护A相电流" inst="97" lnClass="GGIO" lnType="SZNR_V1.00_GGIO_TC" prefix="SVIN">
						<DOI desc="模式" name="Mod">
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI desc="支路23_保护A相电流Ia1" name="SvIn1">
							<DAI name="dU" valKind="Set">
								<Val>支路23_保护A相电流Ia1</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="i" sAddr="SVPin_EN_UNIT23_A_AD1"/>
							</SDI>
						</DOI>
						<DOI desc="支路23_保护A相电流Ia2" name="SvIn2">
							<DAI name="dU" valKind="Set">
								<Val>支路23_保护A相电流Ia2</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="i" sAddr="SVPin_EN_UNIT23_A_AD2"/>
							</SDI>
						</DOI>
					</LN>
					<LN desc="支路23_保护B相电流" inst="98" lnClass="GGIO" lnType="SZNR_V1.00_GGIO_TC" prefix="SVIN">
						<DOI desc="模式" name="Mod">
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI desc="支路23_保护B相电流Ib1" name="SvIn1">
							<DAI name="dU" valKind="Set">
								<Val>支路23_保护B相电流Ib1</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="i" sAddr="SVPin_EN_UNIT23_B_AD1"/>
							</SDI>
						</DOI>
						<DOI desc="支路23_保护B相电流Ib2" name="SvIn2">
							<DAI name="dU" valKind="Set">
								<Val>支路23_保护B相电流Ib2</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="i" sAddr="SVPin_EN_UNIT23_B_AD2"/>
							</SDI>
						</DOI>
					</LN>
					<LN desc="支路23_保护C相电流" inst="99" lnClass="GGIO" lnType="SZNR_V1.00_GGIO_TC" prefix="SVIN">
						<DOI desc="模式" name="Mod">
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI desc="支路23_保护C相电流Ic1" name="SvIn1">
							<DAI name="dU" valKind="Set">
								<Val>支路23_保护C相电流Ic1</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="i" sAddr="SVPin_EN_UNIT23_C_AD1"/>
							</SDI>
						</DOI>
						<DOI desc="支路23_保护C相电流Ic2" name="SvIn2">
							<DAI name="dU" valKind="Set">
								<Val>支路23_保护C相电流Ic2</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="i" sAddr="SVPin_EN_UNIT23_C_AD2"/>
							</SDI>
						</DOI>
					</LN>
				</LDevice>
			</Server>
		</AccessPoint>
	</IED>
	<DataTypeTemplates>
		<LNodeType desc="SV采样板LLNO" id="SZNR_V1.00_LLN0_PISV" lnClass="LLN0">
			<DO desc="模式" name="Mod" sznari:optional="M" type="CN_INC_Mod"/>
			<DO desc="性能" name="Beh" sznari:optional="M" type="CN_INS_Beh"/>
			<DO desc="健康" name="Health" sznari:optional="M" type="CN_INS_Health"/>
			<DO desc="铭牌" name="NamPlt" sznari:optional="M" type="CN_LPL_LN0"/>
			<DO desc="固定延时" name="DelayTRtg" sznari:optional="ESG" type="CN_SAV_EX"/>
		</LNodeType>
		<LNodeType desc="基本逻辑节点零" id="SZNR_V1.00_LLN0" lnClass="LLN0">
			<DO desc="模式" name="Mod" sznari:optional="M" type="CN_INC_Mod"/>
			<DO desc="行为" name="Beh" sznari:optional="M" type="CN_INS_Beh"/>
			<DO desc="健康状态" name="Health" sznari:optional="M" type="CN_INS_Health"/>
			<DO desc="逻辑节点铭牌" name="NamPlt" sznari:optional="M" type="CN_LPL_LN0"/>
		</LNodeType>
		<LNodeType desc="保护用基本逻辑节点零" id="SZNR_V1.00_LLN0_PROT" lnClass="LLN0">
			<DO desc="模式" name="Mod" sznari:optional="M" type="CN_INC_Mod"/>
			<DO desc="性能" name="Beh" sznari:optional="M" type="CN_INS_Beh"/>
			<DO desc="健康" name="Health" sznari:optional="M" type="CN_INS_Health"/>
			<DO desc="铭牌" name="NamPlt" sznari:optional="M" type="CN_LPL_LN0"/>
			<DO desc="复归LED" name="LEDRs" sznari:optional="O" type="CN_SPC_DC"/>
			<DO desc="运行定值区" name="SetZone" sznari:optional="E" type="CN_ING_SP_EX"/>
			<DO desc="运行定值区号" name="ActSG" sznari:optional="E" type="CN_MV_EX"/>
			<DO desc="远方修改定值" name="RemSetEna" sznari:optional="ESG" type="CN_SPS_EX"/>
			<DO desc="远方切换定值区" name="RemGrpEna" sznari:optional="ESG" type="CN_SPS_EX"/>
			<DO desc="远方控制压板" name="RemGoEna" sznari:optional="ESG" type="CN_SPS_EX"/>
			<DO desc="差动保护软压板" name="FuncEna1" sznari:optional="ESG" type="CN_SPC_EX"/>
			<DO desc="失灵保护软压板" name="FuncEna2" sznari:optional="ESG" type="CN_SPC_EX"/>
			<DO desc="Ⅰ.Ⅱ母互联软压板" name="FuncEna3" sznari:optional="E" type="CN_SPC_EX"/>
			<DO desc="Ⅰ.Ⅲ母互联软压板" name="FuncEna4" sznari:optional="E" type="CN_SPC_EX"/>
			<DO desc="Ⅱ.Ⅲ母互联软压板" name="FuncEna5" sznari:optional="E" type="CN_SPC_EX"/>
			<DO desc="母联分裂软压板" name="FuncEna6" sznari:optional="E" type="CN_SPC_EX"/>
			<DO desc="分段1分裂软压板" name="FuncEna7" sznari:optional="E" type="CN_SPC_EX"/>
			<DO desc="分段2分裂软压板" name="FuncEna8" sznari:optional="E" type="CN_SPC_EX"/>
			<DO desc="母联充电过流软压板" name="FuncEna9" sznari:optional="E" type="CN_SPC_EX"/>
			<DO desc="分段1充电过流软压板" name="FuncEna10" sznari:optional="E" type="CN_SPC_EX"/>
			<DO desc="分段2充电过流软压板" name="FuncEna11" sznari:optional="E" type="CN_SPC_EX"/>
			<DO desc="母联非全相保护软压板" name="FuncEna12" sznari:optional="E" type="CN_SPC_EX"/>
			<DO desc="分段1非全相保护软压板" name="FuncEna13" sznari:optional="E" type="CN_SPC_EX"/>
			<DO desc="分段2非全相保护软压板" name="FuncEna14" sznari:optional="E" type="CN_SPC_EX"/>
			<DO desc="备用软压板1" name="FuncEna15" sznari:optional="E" type="CN_SPC_EX"/>
			<DO desc="备用软压板2" name="FuncEna16" sznari:optional="E" type="CN_SPC_EX"/>
			<DO desc="备用软压板3" name="FuncEna17" sznari:optional="E" type="CN_SPC_EX"/>
			<DO desc="备用软压板4" name="FuncEna18" sznari:optional="E" type="CN_SPC_EX"/>
		</LNodeType>
		<LNodeType desc="装置信息" id="SZNR_V1.00_LPHD" lnClass="LPHD">
			<DO desc="物理装置的铭牌" name="PhyNam" sznari:optional="M" type="CN_DPL"/>
			<DO desc="物理装置健康状态" name="PhyHealth" sznari:optional="M" type="CN_INS_Health"/>
			<DO desc="是否为代理" name="Proxy" sznari:optional="M" type="CN_SPS"/>
			<DO desc="被保护设备" name="DeviceName" sznari:optional="E" type="CN_STG_SP_EX"/>
			<DO desc="全站虚端子CRC" name="SASPinCrc" sznari:optional="E" type="CN_STG_SP_EX"/>
			<DO desc="装置虚端子CRC" name="IEDPinCrc" sznari:optional="E" type="CN_STG_SP_EX"/>
			<DO desc="装置运行时钟" name="DevClock" sznari:optional="E" type="CN_STG_SP_EX"/>
			<DO desc="对时方式" name="VrifTmMod" sznari:optional="E" type="CN_STG_SP_EX"/>
			<DO desc="装置地址" name="DevAddr" sznari:optional="E" type="CN_STG_SP_EX"/>
			<DO desc="A网口IP地址" name="IPAddrNetA" sznari:optional="E" type="CN_STG_SP_EX"/>
			<DO desc="B网口IP地址" name="IPAddrNetB" sznari:optional="E" type="CN_STG_SP_EX"/>
			<DO desc="C网口IP地址" name="IPAddrNetC" sznari:optional="E" type="CN_STG_SP_EX"/>
		</LNodeType>
		<LNodeType desc="故障录波信息" id="SZNR_V1.00_RDRE" lnClass="RDRE">
			<DO desc="模式" name="Mod" sznari:optional="M" type="CN_INC_Mod"/>
			<DO desc="行为" name="Beh" sznari:optional="M" type="CN_INS_Beh"/>
			<DO desc="健康状态" name="Health" sznari:optional="M" type="CN_INS_Health"/>
			<DO desc="逻辑节点铭牌" name="NamPlt" sznari:optional="M" type="CN_LPL"/>
			<DO desc="装置录波状态" name="RcdMade" sznari:optional="M" type="CN_SPS"/>
			<DO desc="录波文件序号" name="FltNum" sznari:optional="M" type="CN_INS"/>
			<DO desc="电网故障序号" name="GriFltNum" sznari:optional="O" type="CN_INS"/>
		</LNodeType>
		<LNodeType desc="保护跳闸" id="SZNR_V1.00_PTRC" lnClass="PTRC">
			<DO desc="模式" name="Mod" sznari:optional="M" type="CN_INC_Mod"/>
			<DO desc="行为" name="Beh" sznari:optional="M" type="CN_INS_Beh"/>
			<DO desc="健康状态" name="Health" sznari:optional="M" type="CN_INS_Health"/>
			<DO desc="逻辑节点铭牌" name="NamPlt" sznari:optional="M" type="CN_LPL"/>
			<DO desc="出口软压板" name="TrStrp" sznari:optional="ESG" type="CN_SPC_EX"/>
			<DO desc="跳闸" name="Tr" sznari:optional="C" type="CN_ACT_3P"/>
			<DO desc="动作" name="Op" sznari:optional="C" type="CN_ACT_3P"/>
			<DO desc="启失灵" name="StrBF" sznari:optional="ESG" type="CN_ACT_3P_EX"/>
		</LNodeType>
		<LNodeType desc="元件差动保护" id="SZNR_V1.00_PDIF_BUS" lnClass="PDIF">
			<DO desc="模式" name="Mod" sznari:optional="M" type="CN_INC_Mod"/>
			<DO desc="行为" name="Beh" sznari:optional="M" type="CN_INS_Beh"/>
			<DO desc="健康状态" name="Health" sznari:optional="M" type="CN_INS_Health"/>
			<DO desc="逻辑节点铭牌" name="NamPlt" sznari:optional="M" type="CN_LPL"/>
			<DO desc="启动" name="Str" sznari:optional="M" type="CN_ACD_3P"/>
			<DO desc="动作" name="Op" sznari:optional="M" type="CN_ACT_3P"/>
			<DO desc="差动电流" name="DifAClc" sznari:optional="O" type="CN_WYE"/>
			<DO desc="差动保护启动电流定值" name="StrVal" sznari:optional="ESG" type="CN_ASG_SG_EX"/>
			<DO desc="CT断线告警定值" name="TAWmSet" sznari:optional="ESG" type="CN_ASG_SG_EX"/>
			<DO desc="CT断线闭锁定值" name="TABlkSet" sznari:optional="ESG" type="CN_ASG_SG_EX"/>
			<DO desc="投入" name="Enable" sznari:optional="ESG" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType desc="三相不一致" id="SZNR_V1.00_PPDP" lnClass="PPDP">
			<DO desc="模式" name="Mod" sznari:optional="M" type="CN_INC_Mod"/>
			<DO desc="行为" name="Beh" sznari:optional="M" type="CN_INS_Beh"/>
			<DO desc="健康状态" name="Health" sznari:optional="M" type="CN_INS_Health"/>
			<DO desc="逻辑节点铭牌" name="NamPlt" sznari:optional="M" type="CN_LPL_EX"/>
			<DO desc="启动" name="Str" sznari:optional="O" type="CN_ACD_3P"/>
			<DO desc="动作" name="Op" sznari:optional="M" type="CN_ACT_3P"/>
			<DO desc="不一致零负序电流定值" name="ABlkVal" sznari:optional="EO" type="CN_ASG_SG_EX"/>
			<DO desc="不一致零序电流定值" name="I0BlkVal" sznari:optional="ESN" type="CN_ASG_SG_EX"/>
			<DO desc="不一致负序电流定值" name="I2BlkVal" sznari:optional="ESN" type="CN_ASG_SG_EX"/>
			<DO desc="三相不一致保护时间" name="OpDlTmms" sznari:optional="EO" type="CN_ING_SG_EX"/>
			<DO desc="三相不一致保护" name="Enable" sznari:optional="EO" type="CN_SPG_SG_EX"/>
			<DO desc="不一致经零负序电流" name="ABlkEna" sznari:optional="EO" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType desc="母联充电过流保护" id="SZNR_V1.00_PTOC_MLCD" lnClass="PTOC">
			<DO desc="模式" name="Mod" sznari:optional="M" type="CN_INC_Mod"/>
			<DO desc="行为" name="Beh" sznari:optional="M" type="CN_INS_Beh"/>
			<DO desc="健康状态" name="Health" sznari:optional="M" type="CN_INS_Health"/>
			<DO desc="逻辑节点铭牌" name="NamPlt" sznari:optional="M" type="CN_LPL"/>
			<DO desc="启动" name="Str" sznari:optional="M" type="CN_ACD_3P"/>
			<DO desc="动作" name="Op" sznari:optional="M" type="CN_ACT_3P"/>
			<DO desc="动作定值" name="StrVal" sznari:optional="O" type="CN_ASG_SG"/>
			<DO desc="时间定值" name="OpDlTmms" sznari:optional="O" type="CN_ING_SG"/>
			<DO desc="投入" name="Enable" sznari:optional="ESG" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType desc="母线失灵保护" id="SZNR_V1.00_RBRF_BUS" lnClass="RBRF">
			<DO desc="模式" name="Mod" sznari:optional="M" type="CN_INC_Mod"/>
			<DO desc="行为" name="Beh" sznari:optional="M" type="CN_INS_Beh"/>
			<DO desc="健康状态" name="Health" sznari:optional="M" type="CN_INS_Health"/>
			<DO desc="逻辑节点铭牌" name="NamPlt" sznari:optional="M" type="CN_LPL"/>
			<DO desc="启动" name="Str" sznari:optional="M" type="CN_ACD_3P"/>
			<DO desc="失灵出口" name="OpEx" sznari:optional="C" type="CN_ACT_3P"/>
			<DO desc="失灵跟跳" name="OpIn" sznari:optional="C" type="CN_ACT_3P"/>
			<DO desc="出口软压板" name="TrStrp" sznari:optional="ESG" type="CN_SPC_EX"/>
			<DO desc="低电压闭锁定值" name="UVBlkVal" sznari:optional="ESG" type="CN_ASG_SG_EX"/>
			<DO desc="零序电压闭锁定值" name="V0BlkVal" sznari:optional="ESG" type="CN_ASG_SG_EX"/>
			<DO desc="负序电压闭锁定值" name="V2BlkVal" sznari:optional="ESG" type="CN_ASG_SG_EX"/>
			<DO desc="失灵保护相电流定值" name="StrValA" sznari:optional="ESG" type="CN_ASG_SG_EX"/>
			<DO desc="失灵保护零序电流定值" name="StrVal3I0" sznari:optional="ESG" type="CN_ASG_SG_EX"/>
			<DO desc="失灵保护负序电流定值" name="StrValI2" sznari:optional="ESG" type="CN_ASG_SG_EX"/>
			<DO desc="失灵保护1时限" name="Fail1Tmms" sznari:optional="ESG" type="CN_ING_SG_EX"/>
			<DO desc="失灵保护2时限" name="Fail2Tmms" sznari:optional="ESG" type="CN_ING_SG_EX"/>
			<DO desc="投入" name="Enable" sznari:optional="ESG" type="CN_SPG_SG_EX"/>
			<DO desc="支路01失灵解闭锁控制字" name="Enable1" sznari:optional="ESG" type="CN_SPG_SG_EX"/>
			<DO desc="支路02失灵解闭锁控制字" name="Enable2" sznari:optional="ESG" type="CN_SPG_SG_EX"/>
			<DO desc="支路03失灵解闭锁控制字" name="Enable3" sznari:optional="ESG" type="CN_SPG_SG_EX"/>
			<DO desc="支路04失灵解闭锁控制字" name="Enable4" sznari:optional="ESG" type="CN_SPG_SG_EX"/>
			<DO desc="支路05失灵解闭锁控制字" name="Enable5" sznari:optional="ESG" type="CN_SPG_SG_EX"/>
			<DO desc="支路06失灵解闭锁控制字" name="Enable6" sznari:optional="ESG" type="CN_SPG_SG_EX"/>
			<DO desc="支路07失灵解闭锁控制字" name="Enable7" sznari:optional="ESG" type="CN_SPG_SG_EX"/>
			<DO desc="支路08失灵解闭锁控制字" name="Enable8" sznari:optional="ESG" type="CN_SPG_SG_EX"/>
			<DO desc="支路09失灵解闭锁控制字" name="Enable9" sznari:optional="ESG" type="CN_SPG_SG_EX"/>
			<DO desc="支路10失灵解闭锁控制字" name="Enable10" sznari:optional="ESG" type="CN_SPG_SG_EX"/>
			<DO desc="支路11失灵解闭锁控制字" name="Enable11" sznari:optional="ESG" type="CN_SPG_SG_EX"/>
			<DO desc="支路12失灵解闭锁控制字" name="Enable12" sznari:optional="ESG" type="CN_SPG_SG_EX"/>
			<DO desc="支路13失灵解闭锁控制字" name="Enable13" sznari:optional="ESG" type="CN_SPG_SG_EX"/>
			<DO desc="支路14失灵解闭锁控制字" name="Enable14" sznari:optional="ESG" type="CN_SPG_SG_EX"/>
			<DO desc="支路15失灵解闭锁控制字" name="Enable15" sznari:optional="ESG" type="CN_SPG_SG_EX"/>
			<DO desc="支路16失灵解闭锁控制字" name="Enable16" sznari:optional="ESG" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType desc="电流互感器" id="SZNR_V1.00_TCTR" lnClass="TCTR">
			<DO desc="模式" name="Mod" sznari:optional="M" type="CN_INC_Mod"/>
			<DO desc="行为" name="Beh" sznari:optional="M" type="CN_INS_Beh"/>
			<DO desc="健康状态" name="Health" sznari:optional="M" type="CN_INS_Health"/>
			<DO desc="逻辑节点铭牌" name="NamPlt" sznari:optional="M" type="CN_LPL"/>
			<DO desc="电流采样值" name="Amp" sznari:optional="M" type="CN_SAV"/>
			<DO desc="一次额定电流" name="ARtg" sznari:optional="O" type="CN_ASG_SP"/>
			<DO desc="二次额定电流" name="ARtgSnd" sznari:optional="ESG" type="CN_ASG_SP_EX"/>
		</LNodeType>
		<LNodeType desc="电压互感器" id="SZNR_V1.00_TVTR" lnClass="TVTR">
			<DO desc="模式" name="Mod" sznari:optional="M" type="CN_INC_Mod"/>
			<DO desc="行为" name="Beh" sznari:optional="M" type="CN_INS_Beh"/>
			<DO desc="健康状态" name="Health" sznari:optional="M" type="CN_INS_Health"/>
			<DO desc="逻辑节点铭牌" name="NamPlt" sznari:optional="M" type="CN_LPL"/>
			<DO desc="电压采样值" name="Vol" sznari:optional="M" type="CN_SAV"/>
			<DO desc="电压采样值1" name="Vol1" sznari:optional="E" type="CN_SAV_EX"/>
			<DO desc="电压采样值2" name="Vol2" sznari:optional="E" type="CN_SAV_EX"/>
			<DO desc="TV断线 " name="FuFail" sznari:optional="O" type="CN_SPS"/>
			<DO desc="一次额定电压" name="VRtg" sznari:optional="O" type="CN_ASG_SP"/>
			<DO desc="额定频率" name="HzRtg" sznari:optional="O" type="CN_ASG_SP"/>
			<DO desc="电压取线路PT电压" name="LinTVMod" sznari:optional="ESG" type="CN_SPG_SG_EX"/>
			<DO desc="固定延时" name="DelayTRtg" sznari:optional="E" type="CN_SAV_EX"/>
		</LNodeType>
		<LNodeType desc="电流采样" id="SZNR_V1.00_GGIO_TC" lnClass="GGIO">
			<DO desc="模式" name="Mod" sznari:optional="M" type="CN_INC_Mod"/>
			<DO desc="行为" name="Beh" sznari:optional="M" type="CN_INS_Beh"/>
			<DO desc="健康状态" name="Health" sznari:optional="M" type="CN_INS_Health"/>
			<DO desc="逻辑节点铭牌" name="NamPlt" sznari:optional="M" type="CN_LPL"/>
			<DO desc="电流采样值1正" name="SvIn1" sznari:optional="E" type="CN_SAV_EX"/>
			<DO desc="电流采样值2正" name="SvIn2" sznari:optional="E" type="CN_SAV_EX"/>
			<DO desc="电流采样值1反" name="SvIn3" sznari:optional="E" type="CN_SAV_EX"/>
			<DO desc="电流采样值2反" name="SvIn4" sznari:optional="E" type="CN_SAV_EX"/>
			<DO desc="固定延时" name="DelayTRtg" sznari:optional="E" type="CN_SAV_EX"/>
		</LNodeType>
		<LNodeType desc="电压采样" id="SZNR_V1.00_GGIO_TV" lnClass="GGIO">
			<DO desc="模式" name="Mod" sznari:optional="M" type="CN_INC_Mod"/>
			<DO desc="行为" name="Beh" sznari:optional="M" type="CN_INS_Beh"/>
			<DO desc="健康状态" name="Health" sznari:optional="M" type="CN_INS_Health"/>
			<DO desc="逻辑节点铭牌" name="NamPlt" sznari:optional="M" type="CN_LPL"/>
			<DO desc="电压采样值1" name="SvIn1" sznari:optional="E" type="CN_SAV_EX"/>
			<DO desc="电压采样值2" name="SvIn2" sznari:optional="E" type="CN_SAV_EX"/>
			<DO desc="固定延时" name="DelayTRtg" sznari:optional="E" type="CN_SAV_EX"/>
		</LNodeType>
		<LNodeType desc="间隔软压板" id="SZNR_V1.00_GGI0_JG_BP2C" lnClass="GGIO">
			<DO desc="模式" name="Mod" sznari:optional="M" type="CN_INC_Mod"/>
			<DO desc="性能" name="Beh" sznari:optional="M" type="CN_INS_Beh"/>
			<DO desc="健康状态" name="Health" sznari:optional="M" type="CN_INS_Health"/>
			<DO desc="逻辑节点铭牌" name="NamPlt" sznari:optional="M" type="CN_LPL_LN0"/>
			<DO desc="软压板1" name="SPCSO1" sznari:optional="E" type="CN_SPC_EX"/>
			<DO desc="软压板2" name="SPCSO2" sznari:optional="E" type="CN_SPC_EX"/>
			<DO desc="软压板3" name="SPCSO3" sznari:optional="E" type="CN_SPC_EX"/>
			<DO desc="软压板4" name="SPCSO4" sznari:optional="E" type="CN_SPC_EX"/>
			<DO desc="软压板5" name="SPCSO5" sznari:optional="E" type="CN_SPC_EX"/>
			<DO desc="软压板6" name="SPCSO6" sznari:optional="E" type="CN_SPC_EX"/>
			<DO desc="软压板7" name="SPCSO7" sznari:optional="E" type="CN_SPC_EX"/>
			<DO desc="软压板8" name="SPCSO8" sznari:optional="E" type="CN_SPC_EX"/>
			<DO desc="软压板9" name="SPCSO9" sznari:optional="E" type="CN_SPC_EX"/>
			<DO desc="软压板10" name="SPCSO10" sznari:optional="E" type="CN_SPC_EX"/>
			<DO desc="软压板11" name="SPCSO11" sznari:optional="E" type="CN_SPC_EX"/>
			<DO desc="软压板12" name="SPCSO12" sznari:optional="E" type="CN_SPC_EX"/>
			<DO desc="软压板13" name="SPCSO13" sznari:optional="E" type="CN_SPC_EX"/>
			<DO desc="软压板14" name="SPCSO14" sznari:optional="E" type="CN_SPC_EX"/>
			<DO desc="软压板15" name="SPCSO15" sznari:optional="E" type="CN_SPC_EX"/>
			<DO desc="软压板16" name="SPCSO16" sznari:optional="E" type="CN_SPC_EX"/>
			<DO desc="软压板17" name="SPCSO17" sznari:optional="E" type="CN_SPC_EX"/>
			<DO desc="软压板18" name="SPCSO18" sznari:optional="E" type="CN_SPC_EX"/>
			<DO desc="软压板19" name="SPCSO19" sznari:optional="E" type="CN_SPC_EX"/>
			<DO desc="软压板20" name="SPCSO20" sznari:optional="E" type="CN_SPC_EX"/>
			<DO desc="软压板21" name="SPCSO21" sznari:optional="E" type="CN_SPC_EX"/>
			<DO desc="软压板22" name="SPCSO22" sznari:optional="E" type="CN_SPC_EX"/>
			<DO desc="软压板23" name="SPCSO23" sznari:optional="E" type="CN_SPC_EX"/>
			<DO desc="软压板24" name="SPCSO24" sznari:optional="E" type="CN_SPC_EX"/>
			<DO desc="软压板25" name="SPCSO25" sznari:optional="E" type="CN_SPC_EX"/>
			<DO desc="软压板26" name="SPCSO26" sznari:optional="E" type="CN_SPC_EX"/>
			<DO desc="软压板27" name="SPCSO27" sznari:optional="E" type="CN_SPC_EX"/>
			<DO desc="软压板28" name="SPCSO28" sznari:optional="E" type="CN_SPC_EX"/>
			<DO desc="软压板29" name="SPCSO29" sznari:optional="E" type="CN_SPC_EX"/>
			<DO desc="软压板30" name="SPCSO30" sznari:optional="E" type="CN_SPC_EX"/>
			<DO desc="软压板31" name="SPCSO31" sznari:optional="E" type="CN_SPC_EX"/>
			<DO desc="软压板32" name="SPCSO32" sznari:optional="E" type="CN_SPC_EX"/>
		</LNodeType>
		<LNodeType desc="装置自检状态" id="SZNR_V1.00_GGIO_CHK_BP2C" lnClass="GGIO">
			<DO desc="模式" name="Mod" sznari:optional="M" type="CN_INC_Mod"/>
			<DO desc="性能" name="Beh" sznari:optional="M" type="CN_INS_Beh"/>
			<DO desc="健康" name="Health" sznari:optional="M" type="CN_INS_Health"/>
			<DO desc="铭牌" name="NamPlt" sznari:optional="M" type="CN_LPL"/>
			<DO desc="自检事件总" name="Alm" sznari:optional="O" type="CN_SPS"/>
		</LNodeType>
		<LNodeType desc="保护遥测" id="SZNR_V1.00_MMXU_RLY_BP2C" lnClass="MMXU">
			<DO desc="模式" name="Mod" sznari:optional="M" type="CN_INC_Mod"/>
			<DO desc="性能" name="Beh" sznari:optional="M" type="CN_INS_Beh"/>
			<DO desc="健康" name="Health" sznari:optional="M" type="CN_INS_Health"/>
			<DO desc="铭牌" name="NamPlt" sznari:optional="M" type="CN_LPL"/>
			<DO desc="间隔电流" name="A" sznari:optional="O" type="CN_WYE"/>
			<DO desc="大差电流" name="Dif0PhA" sznari:optional="E" type="CN_WYE_EX"/>
			<DO desc="母线电压" name="VolPhV" sznari:optional="E" type="CN_WYE_EX"/>
		</LNodeType>
		<LNodeType desc="保护告警" id="SZNR_V1.00_GGIO_ALM_BP2C" lnClass="GGIO">
			<DO desc="模式" name="Mod" sznari:optional="M" type="CN_INC_Mod"/>
			<DO desc="性能" name="Beh" sznari:optional="M" type="CN_INS_Beh"/>
			<DO desc="健康" name="Health" sznari:optional="M" type="CN_INS_Health"/>
			<DO desc="铭牌" name="NamPlt" sznari:optional="M" type="CN_LPL"/>
			<DO desc="Ⅰ母PT断线" name="Alm1" sznari:optional="E" type="CN_SPS_EX"/>
			<DO desc="Ⅱ母PT断线" name="Alm2" sznari:optional="E" type="CN_SPS_EX"/>
			<DO desc="支路CT断线" name="Alm3" sznari:optional="E" type="CN_SPS_EX"/>
			<DO desc="支路CT告警" name="Alm4" sznari:optional="E" type="CN_SPS_EX"/>
			<DO desc="母联/分段CT断线" name="Alm5" sznari:optional="E" type="CN_SPS_EX"/>
			<DO desc="失灵启动开入异常" name="Alm6" sznari:optional="E" type="CN_SPS_EX"/>
			<DO desc="母联失灵启动异常" name="Alm7" sznari:optional="E" type="CN_SPS_EX"/>
			<DO desc="分段1失灵启动异常" name="Alm8" sznari:optional="E" type="CN_SPS_EX"/>
			<DO desc="分段2失灵启动异常" name="Alm9" sznari:optional="E" type="CN_SPS_EX"/>
			<DO desc="支路刀闸位置异常" name="Alm10" sznari:optional="E" type="CN_SPS_EX"/>
			<DO desc="母联分列压板误投" name="Alm11" sznari:optional="E" type="CN_SPS_EX"/>
			<DO desc="分段1分列压板误投" name="Alm12" sznari:optional="E" type="CN_SPS_EX"/>
			<DO desc="分段2分列压板误投" name="Alm13" sznari:optional="E" type="CN_SPS_EX"/>
			<DO desc="母联跳位异常" name="Alm14" sznari:optional="E" type="CN_SPS_EX"/>
			<DO desc="分段1跳位异常" name="Alm15" sznari:optional="E" type="CN_SPS_EX"/>
			<DO desc="分段2跳位异常" name="Alm16" sznari:optional="E" type="CN_SPS_EX"/>
			<DO desc="母联手合开入异常" name="Alm17" sznari:optional="E" type="CN_SPS_EX"/>
			<DO desc="分段1手合开入异常" name="Alm18" sznari:optional="E" type="CN_SPS_EX"/>
			<DO desc="分段2手合开入异常" name="Alm19" sznari:optional="E" type="CN_SPS_EX"/>
			<DO desc="母联非全相异常" name="Alm20" sznari:optional="E" type="CN_SPS_EX"/>
			<DO desc="分段1非全相异常" name="Alm21" sznari:optional="E" type="CN_SPS_EX"/>
			<DO desc="分段2非全相异常" name="Alm22" sznari:optional="E" type="CN_SPS_EX"/>
			<DO desc="对时异常" name="Alm23" sznari:optional="E" type="CN_SPS_EX"/>
			<DO desc="母线互联运行" name="Alm24" sznari:optional="E" type="CN_SPS_EX"/>
			<DO desc="SV总告警" name="Alm25" sznari:optional="E" type="CN_SPS_EX"/>
			<DO desc="GOOSE总告警" name="Alm26" sznari:optional="E" type="CN_SPS_EX"/>
			<DO desc="管理CPU插件异常" name="Alm27" sznari:optional="E" type="CN_SPS_EX"/>
			<DO desc="光口板1_01口发送光功率越上限" name="Alm28" sznari:optional="E" type="CN_SPS_EX"/>
			<DO desc="光口板1_01口发送光功率越下限" name="Alm29" sznari:optional="E" type="CN_SPS_EX"/>
			<DO desc="光口板1_01口接收光功率越下限" name="Alm30" sznari:optional="E" type="CN_SPS_EX"/>
			<DO desc="光口板1_02口发送光功率越上限" name="Alm31" sznari:optional="E" type="CN_SPS_EX"/>
			<DO desc="光口板1_02口发送光功率越下限" name="Alm32" sznari:optional="E" type="CN_SPS_EX"/>
			<DO desc="光口板1_02口接收光功率越下限" name="Alm33" sznari:optional="E" type="CN_SPS_EX"/>
			<DO desc="光口板1_03口发送光功率越上限" name="Alm34" sznari:optional="E" type="CN_SPS_EX"/>
			<DO desc="光口板1_03口发送光功率越下限" name="Alm35" sznari:optional="E" type="CN_SPS_EX"/>
			<DO desc="光口板1_03口接收光功率越下限" name="Alm36" sznari:optional="E" type="CN_SPS_EX"/>
			<DO desc="光口板1_04口发送光功率越上限" name="Alm37" sznari:optional="E" type="CN_SPS_EX"/>
			<DO desc="光口板1_04口发送光功率越下限" name="Alm38" sznari:optional="E" type="CN_SPS_EX"/>
			<DO desc="光口板1_04口接收光功率越下限" name="Alm39" sznari:optional="E" type="CN_SPS_EX"/>
			<DO desc="光口板1_05口发送光功率越上限" name="Alm40" sznari:optional="E" type="CN_SPS_EX"/>
			<DO desc="光口板1_05口发送光功率越下限" name="Alm41" sznari:optional="E" type="CN_SPS_EX"/>
			<DO desc="光口板1_05口接收光功率越下限" name="Alm42" sznari:optional="E" type="CN_SPS_EX"/>
			<DO desc="光口板1_06口发送光功率越上限" name="Alm43" sznari:optional="E" type="CN_SPS_EX"/>
			<DO desc="光口板1_06口发送光功率越下限" name="Alm44" sznari:optional="E" type="CN_SPS_EX"/>
			<DO desc="光口板1_06口接收光功率越下限" name="Alm45" sznari:optional="E" type="CN_SPS_EX"/>
			<DO desc="光口板1_07口发送光功率越上限" name="Alm46" sznari:optional="E" type="CN_SPS_EX"/>
			<DO desc="光口板1_07口发送光功率越下限" name="Alm47" sznari:optional="E" type="CN_SPS_EX"/>
			<DO desc="光口板1_07口接收光功率越下限" name="Alm48" sznari:optional="E" type="CN_SPS_EX"/>
			<DO desc="光口板1_08口发送光功率越上限" name="Alm49" sznari:optional="E" type="CN_SPS_EX"/>
			<DO desc="光口板1_08口发送光功率越下限" name="Alm50" sznari:optional="E" type="CN_SPS_EX"/>
			<DO desc="光口板1_08口接收光功率越下限" name="Alm51" sznari:optional="E" type="CN_SPS_EX"/>
			<DO desc="光口板1_09口发送光功率越上限" name="Alm52" sznari:optional="E" type="CN_SPS_EX"/>
			<DO desc="光口板1_09口发送光功率越下限" name="Alm53" sznari:optional="E" type="CN_SPS_EX"/>
			<DO desc="光口板1_09口接收光功率越下限" name="Alm54" sznari:optional="E" type="CN_SPS_EX"/>
			<DO desc="光口板1_10口发送光功率越上限" name="Alm55" sznari:optional="E" type="CN_SPS_EX"/>
			<DO desc="光口板1_10口发送光功率越下限" name="Alm56" sznari:optional="E" type="CN_SPS_EX"/>
			<DO desc="光口板1_10口接收光功率越下限" name="Alm57" sznari:optional="E" type="CN_SPS_EX"/>
			<DO desc="光口板1_11口发送光功率越上限" name="Alm58" sznari:optional="E" type="CN_SPS_EX"/>
			<DO desc="光口板1_11口发送光功率越下限" name="Alm59" sznari:optional="E" type="CN_SPS_EX"/>
			<DO desc="光口板1_11口接收光功率越下限" name="Alm60" sznari:optional="E" type="CN_SPS_EX"/>
			<DO desc="光口板1_12口发送光功率越上限" name="Alm61" sznari:optional="E" type="CN_SPS_EX"/>
			<DO desc="光口板1_12口发送光功率越下限" name="Alm62" sznari:optional="E" type="CN_SPS_EX"/>
			<DO desc="光口板1_12口接收光功率越下限" name="Alm63" sznari:optional="E" type="CN_SPS_EX"/>
			<DO desc="光口板1_13口发送光功率越上限" name="Alm64" sznari:optional="E" type="CN_SPS_EX"/>
			<DO desc="光口板1_13口发送光功率越下限" name="Alm65" sznari:optional="E" type="CN_SPS_EX"/>
			<DO desc="光口板1_13口接收光功率越下限" name="Alm66" sznari:optional="E" type="CN_SPS_EX"/>
			<DO desc="光口板2_01口发送光功率越上限" name="Alm67" sznari:optional="E" type="CN_SPS_EX"/>
			<DO desc="光口板2_01口发送光功率越下限" name="Alm68" sznari:optional="E" type="CN_SPS_EX"/>
			<DO desc="光口板2_01口接收光功率越下限" name="Alm69" sznari:optional="E" type="CN_SPS_EX"/>
			<DO desc="光口板2_02口发送光功率越上限" name="Alm70" sznari:optional="E" type="CN_SPS_EX"/>
			<DO desc="光口板2_02口发送光功率越下限" name="Alm71" sznari:optional="E" type="CN_SPS_EX"/>
			<DO desc="光口板2_02口接收光功率越下限" name="Alm72" sznari:optional="E" type="CN_SPS_EX"/>
			<DO desc="光口板2_03口发送光功率越上限" name="Alm73" sznari:optional="E" type="CN_SPS_EX"/>
			<DO desc="光口板2_03口发送光功率越下限" name="Alm74" sznari:optional="E" type="CN_SPS_EX"/>
			<DO desc="光口板2_03口接收光功率越下限" name="Alm75" sznari:optional="E" type="CN_SPS_EX"/>
			<DO desc="光口板2_04口发送光功率越上限" name="Alm76" sznari:optional="E" type="CN_SPS_EX"/>
			<DO desc="光口板2_04口发送光功率越下限" name="Alm77" sznari:optional="E" type="CN_SPS_EX"/>
			<DO desc="光口板2_04口接收光功率越下限" name="Alm78" sznari:optional="E" type="CN_SPS_EX"/>
			<DO desc="光口板2_05口发送光功率越上限" name="Alm79" sznari:optional="E" type="CN_SPS_EX"/>
			<DO desc="光口板2_05口发送光功率越下限" name="Alm80" sznari:optional="E" type="CN_SPS_EX"/>
			<DO desc="光口板2_05口接收光功率越下限" name="Alm81" sznari:optional="E" type="CN_SPS_EX"/>
			<DO desc="光口板2_06口发送光功率越上限" name="Alm82" sznari:optional="E" type="CN_SPS_EX"/>
			<DO desc="光口板2_06口发送光功率越下限" name="Alm83" sznari:optional="E" type="CN_SPS_EX"/>
			<DO desc="光口板2_06口接收光功率越下限" name="Alm84" sznari:optional="E" type="CN_SPS_EX"/>
			<DO desc="光口板2_07口发送光功率越上限" name="Alm85" sznari:optional="E" type="CN_SPS_EX"/>
			<DO desc="光口板2_07口发送光功率越下限" name="Alm86" sznari:optional="E" type="CN_SPS_EX"/>
			<DO desc="光口板2_07口接收光功率越下限" name="Alm87" sznari:optional="E" type="CN_SPS_EX"/>
			<DO desc="光口板2_08口发送光功率越上限" name="Alm88" sznari:optional="E" type="CN_SPS_EX"/>
			<DO desc="光口板2_08口发送光功率越下限" name="Alm89" sznari:optional="E" type="CN_SPS_EX"/>
			<DO desc="光口板2_08口接收光功率越下限" name="Alm90" sznari:optional="E" type="CN_SPS_EX"/>
			<DO desc="光口板2_09口发送光功率越上限" name="Alm91" sznari:optional="E" type="CN_SPS_EX"/>
			<DO desc="光口板2_09口发送光功率越下限" name="Alm92" sznari:optional="E" type="CN_SPS_EX"/>
			<DO desc="光口板2_09口接收光功率越下限" name="Alm93" sznari:optional="E" type="CN_SPS_EX"/>
			<DO desc="光口板2_10口发送光功率越上限" name="Alm94" sznari:optional="E" type="CN_SPS_EX"/>
			<DO desc="光口板2_10口发送光功率越下限" name="Alm95" sznari:optional="E" type="CN_SPS_EX"/>
			<DO desc="光口板2_10口接收光功率越下限" name="Alm96" sznari:optional="E" type="CN_SPS_EX"/>
			<DO desc="光口板2_11口发送光功率越上限" name="Alm97" sznari:optional="E" type="CN_SPS_EX"/>
			<DO desc="光口板2_11口发送光功率越下限" name="Alm98" sznari:optional="E" type="CN_SPS_EX"/>
			<DO desc="光口板2_11口接收光功率越下限" name="Alm99" sznari:optional="E" type="CN_SPS_EX"/>
			<DO desc="光口板2_12口发送光功率越上限" name="Alm100" sznari:optional="E" type="CN_SPS_EX"/>
			<DO desc="光口板2_12口发送光功率越下限" name="Alm101" sznari:optional="E" type="CN_SPS_EX"/>
			<DO desc="光口板2_12口接收光功率越下限" name="Alm102" sznari:optional="E" type="CN_SPS_EX"/>
			<DO desc="光口板2_13口发送光功率越上限" name="Alm103" sznari:optional="E" type="CN_SPS_EX"/>
			<DO desc="光口板2_13口发送光功率越下限" name="Alm104" sznari:optional="E" type="CN_SPS_EX"/>
			<DO desc="光口板2_13口接收光功率越下限" name="Alm105" sznari:optional="E" type="CN_SPS_EX"/>
			<DO desc="光口板3_01口发送光功率越上限" name="Alm106" sznari:optional="E" type="CN_SPS_EX"/>
			<DO desc="光口板3_01口发送光功率越下限" name="Alm107" sznari:optional="E" type="CN_SPS_EX"/>
			<DO desc="光口板3_01口接收光功率越下限" name="Alm108" sznari:optional="E" type="CN_SPS_EX"/>
			<DO desc="光口板3_02口发送光功率越上限" name="Alm109" sznari:optional="E" type="CN_SPS_EX"/>
			<DO desc="光口板3_02口发送光功率越下限" name="Alm110" sznari:optional="E" type="CN_SPS_EX"/>
			<DO desc="光口板3_02口接收光功率越下限" name="Alm111" sznari:optional="E" type="CN_SPS_EX"/>
			<DO desc="光口板3_03口发送光功率越上限" name="Alm112" sznari:optional="E" type="CN_SPS_EX"/>
			<DO desc="光口板3_03口发送光功率越下限" name="Alm113" sznari:optional="E" type="CN_SPS_EX"/>
			<DO desc="光口板3_03口接收光功率越下限" name="Alm114" sznari:optional="E" type="CN_SPS_EX"/>
			<DO desc="光口板3_04口发送光功率越上限" name="Alm115" sznari:optional="E" type="CN_SPS_EX"/>
			<DO desc="光口板3_04口发送光功率越下限" name="Alm116" sznari:optional="E" type="CN_SPS_EX"/>
			<DO desc="光口板3_04口接收光功率越下限" name="Alm117" sznari:optional="E" type="CN_SPS_EX"/>
			<DO desc="光口板3_05口发送光功率越上限" name="Alm118" sznari:optional="E" type="CN_SPS_EX"/>
			<DO desc="光口板3_05口发送光功率越下限" name="Alm119" sznari:optional="E" type="CN_SPS_EX"/>
			<DO desc="光口板3_05口接收光功率越下限" name="Alm120" sznari:optional="E" type="CN_SPS_EX"/>
			<DO desc="光口板3_06口发送光功率越上限" name="Alm121" sznari:optional="E" type="CN_SPS_EX"/>
			<DO desc="光口板3_06口发送光功率越下限" name="Alm122" sznari:optional="E" type="CN_SPS_EX"/>
			<DO desc="光口板3_06口接收光功率越下限" name="Alm123" sznari:optional="E" type="CN_SPS_EX"/>
			<DO desc="光口板3_07口发送光功率越上限" name="Alm124" sznari:optional="E" type="CN_SPS_EX"/>
			<DO desc="光口板3_07口发送光功率越下限" name="Alm125" sznari:optional="E" type="CN_SPS_EX"/>
			<DO desc="光口板3_07口接收光功率越下限" name="Alm126" sznari:optional="E" type="CN_SPS_EX"/>
			<DO desc="光口板3_08口发送光功率越上限" name="Alm127" sznari:optional="E" type="CN_SPS_EX"/>
			<DO desc="光口板3_08口发送光功率越下限" name="Alm128" sznari:optional="E" type="CN_SPS_EX"/>
			<DO desc="光口板3_08口接收光功率越下限" name="Alm129" sznari:optional="E" type="CN_SPS_EX"/>
			<DO desc="光口板3_09口发送光功率越上限" name="Alm130" sznari:optional="E" type="CN_SPS_EX"/>
			<DO desc="光口板3_09口发送光功率越下限" name="Alm131" sznari:optional="E" type="CN_SPS_EX"/>
			<DO desc="光口板3_09口接收光功率越下限" name="Alm132" sznari:optional="E" type="CN_SPS_EX"/>
			<DO desc="光口板3_10口发送光功率越上限" name="Alm133" sznari:optional="E" type="CN_SPS_EX"/>
			<DO desc="光口板3_10口发送光功率越下限" name="Alm134" sznari:optional="E" type="CN_SPS_EX"/>
			<DO desc="光口板3_10口接收光功率越下限" name="Alm135" sznari:optional="E" type="CN_SPS_EX"/>
			<DO desc="光口板3_11口发送光功率越上限" name="Alm136" sznari:optional="E" type="CN_SPS_EX"/>
			<DO desc="光口板3_11口发送光功率越下限" name="Alm137" sznari:optional="E" type="CN_SPS_EX"/>
			<DO desc="光口板3_11口接收光功率越下限" name="Alm138" sznari:optional="E" type="CN_SPS_EX"/>
			<DO desc="光口板3_12口发送光功率越上限" name="Alm139" sznari:optional="E" type="CN_SPS_EX"/>
			<DO desc="光口板3_12口发送光功率越下限" name="Alm140" sznari:optional="E" type="CN_SPS_EX"/>
			<DO desc="光口板3_12口接收光功率越下限" name="Alm141" sznari:optional="E" type="CN_SPS_EX"/>
			<DO desc="光口板3_13口发送光功率越上限" name="Alm142" sznari:optional="E" type="CN_SPS_EX"/>
			<DO desc="光口板3_13口发送光功率越下限" name="Alm143" sznari:optional="E" type="CN_SPS_EX"/>
			<DO desc="光口板3_13口接收光功率越下限" name="Alm144" sznari:optional="E" type="CN_SPS_EX"/>
			<DO desc="光口板4_01口发送光功率越上限" name="Alm145" sznari:optional="E" type="CN_SPS_EX"/>
			<DO desc="光口板4_01口发送光功率越下限" name="Alm146" sznari:optional="E" type="CN_SPS_EX"/>
			<DO desc="光口板4_01口接收光功率越下限" name="Alm147" sznari:optional="E" type="CN_SPS_EX"/>
			<DO desc="光口板4_02口发送光功率越上限" name="Alm148" sznari:optional="E" type="CN_SPS_EX"/>
			<DO desc="光口板4_02口发送光功率越下限" name="Alm149" sznari:optional="E" type="CN_SPS_EX"/>
			<DO desc="光口板4_02口接收光功率越下限" name="Alm150" sznari:optional="E" type="CN_SPS_EX"/>
			<DO desc="光口板4_03口发送光功率越上限" name="Alm151" sznari:optional="E" type="CN_SPS_EX"/>
			<DO desc="光口板4_03口发送光功率越下限" name="Alm152" sznari:optional="E" type="CN_SPS_EX"/>
			<DO desc="光口板4_03口接收光功率越下限" name="Alm153" sznari:optional="E" type="CN_SPS_EX"/>
			<DO desc="光口板4_04口发送光功率越上限" name="Alm154" sznari:optional="E" type="CN_SPS_EX"/>
			<DO desc="光口板4_04口发送光功率越下限" name="Alm155" sznari:optional="E" type="CN_SPS_EX"/>
			<DO desc="光口板4_04口接收光功率越下限" name="Alm156" sznari:optional="E" type="CN_SPS_EX"/>
			<DO desc="光口板4_05口发送光功率越上限" name="Alm157" sznari:optional="E" type="CN_SPS_EX"/>
			<DO desc="光口板4_05口发送光功率越下限" name="Alm158" sznari:optional="E" type="CN_SPS_EX"/>
			<DO desc="光口板4_05口接收光功率越下限" name="Alm159" sznari:optional="E" type="CN_SPS_EX"/>
			<DO desc="光口板4_06口发送光功率越上限" name="Alm160" sznari:optional="E" type="CN_SPS_EX"/>
			<DO desc="光口板4_06口发送光功率越下限" name="Alm161" sznari:optional="E" type="CN_SPS_EX"/>
			<DO desc="光口板4_06口接收光功率越下限" name="Alm162" sznari:optional="E" type="CN_SPS_EX"/>
			<DO desc="光口板4_07口发送光功率越上限" name="Alm163" sznari:optional="E" type="CN_SPS_EX"/>
			<DO desc="光口板4_07口发送光功率越下限" name="Alm164" sznari:optional="E" type="CN_SPS_EX"/>
			<DO desc="光口板4_07口接收光功率越下限" name="Alm165" sznari:optional="E" type="CN_SPS_EX"/>
			<DO desc="光口板4_08口发送光功率越上限" name="Alm166" sznari:optional="E" type="CN_SPS_EX"/>
			<DO desc="光口板4_08口发送光功率越下限" name="Alm167" sznari:optional="E" type="CN_SPS_EX"/>
			<DO desc="光口板4_08口接收光功率越下限" name="Alm168" sznari:optional="E" type="CN_SPS_EX"/>
			<DO desc="光口板4_09口发送光功率越上限" name="Alm169" sznari:optional="E" type="CN_SPS_EX"/>
			<DO desc="光口板4_09口发送光功率越下限" name="Alm170" sznari:optional="E" type="CN_SPS_EX"/>
			<DO desc="光口板4_09口接收光功率越下限" name="Alm171" sznari:optional="E" type="CN_SPS_EX"/>
			<DO desc="光口板4_10口发送光功率越上限" name="Alm172" sznari:optional="E" type="CN_SPS_EX"/>
			<DO desc="光口板4_10口发送光功率越下限" name="Alm173" sznari:optional="E" type="CN_SPS_EX"/>
			<DO desc="光口板4_10口接收光功率越下限" name="Alm174" sznari:optional="E" type="CN_SPS_EX"/>
			<DO desc="光口板4_11口发送光功率越上限" name="Alm175" sznari:optional="E" type="CN_SPS_EX"/>
			<DO desc="光口板4_11口发送光功率越下限" name="Alm176" sznari:optional="E" type="CN_SPS_EX"/>
			<DO desc="光口板4_11口接收光功率越下限" name="Alm177" sznari:optional="E" type="CN_SPS_EX"/>
			<DO desc="光口板4_12口发送光功率越上限" name="Alm178" sznari:optional="E" type="CN_SPS_EX"/>
			<DO desc="光口板4_12口发送光功率越下限" name="Alm179" sznari:optional="E" type="CN_SPS_EX"/>
			<DO desc="光口板4_12口接收光功率越下限" name="Alm180" sznari:optional="E" type="CN_SPS_EX"/>
			<DO desc="光口板4_13口发送光功率越上限" name="Alm181" sznari:optional="E" type="CN_SPS_EX"/>
			<DO desc="光口板4_13口发送光功率越下限" name="Alm182" sznari:optional="E" type="CN_SPS_EX"/>
			<DO desc="光口板4_13口接收光功率越下限" name="Alm183" sznari:optional="E" type="CN_SPS_EX"/>
			<DO desc="光口板5_01口发送光功率越上限" name="Alm184" sznari:optional="E" type="CN_SPS_EX"/>
			<DO desc="光口板5_01口发送光功率越下限" name="Alm185" sznari:optional="E" type="CN_SPS_EX"/>
			<DO desc="光口板5_01口接收光功率越下限" name="Alm186" sznari:optional="E" type="CN_SPS_EX"/>
			<DO desc="光口板5_02口发送光功率越上限" name="Alm187" sznari:optional="E" type="CN_SPS_EX"/>
			<DO desc="光口板5_02口发送光功率越下限" name="Alm188" sznari:optional="E" type="CN_SPS_EX"/>
			<DO desc="光口板5_02口接收光功率越下限" name="Alm189" sznari:optional="E" type="CN_SPS_EX"/>
			<DO desc="光口板5_03口发送光功率越上限" name="Alm190" sznari:optional="E" type="CN_SPS_EX"/>
			<DO desc="光口板5_03口发送光功率越下限" name="Alm191" sznari:optional="E" type="CN_SPS_EX"/>
			<DO desc="光口板5_03口接收光功率越下限" name="Alm192" sznari:optional="E" type="CN_SPS_EX"/>
			<DO desc="光口板5_04口发送光功率越上限" name="Alm193" sznari:optional="E" type="CN_SPS_EX"/>
			<DO desc="光口板5_04口发送光功率越下限" name="Alm194" sznari:optional="E" type="CN_SPS_EX"/>
			<DO desc="光口板5_04口接收光功率越下限" name="Alm195" sznari:optional="E" type="CN_SPS_EX"/>
			<DO desc="光口板5_05口发送光功率越上限" name="Alm196" sznari:optional="E" type="CN_SPS_EX"/>
			<DO desc="光口板5_05口发送光功率越下限" name="Alm197" sznari:optional="E" type="CN_SPS_EX"/>
			<DO desc="光口板5_05口接收光功率越下限" name="Alm198" sznari:optional="E" type="CN_SPS_EX"/>
			<DO desc="光口板5_06口发送光功率越上限" name="Alm199" sznari:optional="E" type="CN_SPS_EX"/>
			<DO desc="光口板5_06口发送光功率越下限" name="Alm200" sznari:optional="E" type="CN_SPS_EX"/>
			<DO desc="光口板5_06口接收光功率越下限" name="Alm201" sznari:optional="E" type="CN_SPS_EX"/>
			<DO desc="光口板5_07口发送光功率越上限" name="Alm202" sznari:optional="E" type="CN_SPS_EX"/>
			<DO desc="光口板5_07口发送光功率越下限" name="Alm203" sznari:optional="E" type="CN_SPS_EX"/>
			<DO desc="光口板5_07口接收光功率越下限" name="Alm204" sznari:optional="E" type="CN_SPS_EX"/>
			<DO desc="光口板5_08口发送光功率越上限" name="Alm205" sznari:optional="E" type="CN_SPS_EX"/>
			<DO desc="光口板5_08口发送光功率越下限" name="Alm206" sznari:optional="E" type="CN_SPS_EX"/>
			<DO desc="光口板5_08口接收光功率越下限" name="Alm207" sznari:optional="E" type="CN_SPS_EX"/>
			<DO desc="光口板5_09口发送光功率越上限" name="Alm208" sznari:optional="E" type="CN_SPS_EX"/>
			<DO desc="光口板5_09口发送光功率越下限" name="Alm209" sznari:optional="E" type="CN_SPS_EX"/>
			<DO desc="光口板5_09口接收光功率越下限" name="Alm210" sznari:optional="E" type="CN_SPS_EX"/>
			<DO desc="光口板5_10口发送光功率越上限" name="Alm211" sznari:optional="E" type="CN_SPS_EX"/>
			<DO desc="光口板5_10口发送光功率越下限" name="Alm212" sznari:optional="E" type="CN_SPS_EX"/>
			<DO desc="光口板5_10口接收光功率越下限" name="Alm213" sznari:optional="E" type="CN_SPS_EX"/>
			<DO desc="光口板5_11口发送光功率越上限" name="Alm214" sznari:optional="E" type="CN_SPS_EX"/>
			<DO desc="光口板5_11口发送光功率越下限" name="Alm215" sznari:optional="E" type="CN_SPS_EX"/>
			<DO desc="光口板5_11口接收光功率越下限" name="Alm216" sznari:optional="E" type="CN_SPS_EX"/>
			<DO desc="光口板5_12口发送光功率越上限" name="Alm217" sznari:optional="E" type="CN_SPS_EX"/>
			<DO desc="光口板5_12口发送光功率越下限" name="Alm218" sznari:optional="E" type="CN_SPS_EX"/>
			<DO desc="光口板5_12口接收光功率越下限" name="Alm219" sznari:optional="E" type="CN_SPS_EX"/>
			<DO desc="光口板5_13口发送光功率越上限" name="Alm220" sznari:optional="E" type="CN_SPS_EX"/>
			<DO desc="光口板5_13口发送光功率越下限" name="Alm221" sznari:optional="E" type="CN_SPS_EX"/>
			<DO desc="光口板5_13口接收光功率越下限" name="Alm222" sznari:optional="E" type="CN_SPS_EX"/>
		</LNodeType>
		<LNodeType desc="保护遥信开入" id="SZNR_V1.00_GGIO_RlyDin_BP2C" lnClass="GGIO">
			<DO desc="模式" name="Mod" sznari:optional="M" type="CN_INC_Mod"/>
			<DO desc="性能" name="Beh" sznari:optional="M" type="CN_INS_Beh"/>
			<DO desc="健康" name="Health" sznari:optional="M" type="CN_INS_Health"/>
			<DO desc="铭牌" name="NamPlt" sznari:optional="M" type="CN_LPL"/>
			<DO desc="复归开入" name="Ind1" sznari:optional="E" type="CN_SPS_EX"/>
			<DO desc="远控开入" name="Ind2" sznari:optional="E" type="CN_SPS_EX"/>
			<DO desc="检修状态" name="Ind3" sznari:optional="E" type="CN_SPS_EX"/>
		</LNodeType>
		<LNodeType desc="间隔开入" id="SZNR_V1.00_GGIO_BinIn_BP2C" lnClass="GGIO">
			<DO desc="模式" name="Mod" sznari:optional="M" type="CN_INC_Mod"/>
			<DO desc="性能" name="Beh" sznari:optional="M" type="CN_INS_Beh"/>
			<DO desc="健康" name="Health" sznari:optional="M" type="CN_INS_Health"/>
			<DO desc="铭牌" name="NamPlt" sznari:optional="M" type="CN_LPL"/>
			<DO desc="开入1" name="Ind1" sznari:optional="E" type="CN_SPS_EX"/>
			<DO desc="开入2" name="Ind2" sznari:optional="E" type="CN_SPS_EX"/>
			<DO desc="开入3" name="Ind3" sznari:optional="E" type="CN_SPS_EX"/>
			<DO desc="开入4" name="Ind4" sznari:optional="E" type="CN_SPS_EX"/>
			<DO desc="开入5" name="Ind5" sznari:optional="E" type="CN_SPS_EX"/>
			<DO desc="开入6" name="Ind6" sznari:optional="E" type="CN_SPS_EX"/>
			<DO desc="开入7" name="Ind7" sznari:optional="E" type="CN_SPS_EX"/>
			<DO desc="开入8" name="Ind8" sznari:optional="E" type="CN_SPS_EX"/>
			<DO desc="开入9" name="Ind9" sznari:optional="E" type="CN_SPS_EX"/>
		</LNodeType>
		<LNodeType desc="保护动作状态" id="SZNR_V1.00_PTRC_ACT_BP2C" lnClass="PTRC">
			<DO desc="模式" name="Mod" sznari:optional="M" type="CN_INC_Mod"/>
			<DO desc="行为" name="Beh" sznari:optional="M" type="CN_INS_Beh"/>
			<DO desc="健康状态" name="Health" sznari:optional="M" type="CN_INS_Health"/>
			<DO desc="逻辑节点铭牌" name="NamPlt" sznari:optional="M" type="CN_LPL"/>
			<DO desc="跳闸" name="Tr" sznari:optional="C" type="CN_ACT_3P"/>
			<DO desc="动作" name="Op" sznari:optional="C" type="CN_ACT_3P"/>
			<DO desc="保护启动" name="Op01" sznari:optional="E" type="CN_ACT_3P_EX"/>
			<DO desc="失灵保护跳母联" name="Op02" sznari:optional="E" type="CN_ACT_3P_EX"/>
			<DO desc="失灵保护跳分段1" name="Op03" sznari:optional="E" type="CN_ACT_3P_EX"/>
			<DO desc="失灵保护跳分段2" name="Op04" sznari:optional="E" type="CN_ACT_3P_EX"/>
			<DO desc="变压器1失灵联跳" name="Op05" sznari:optional="E" type="CN_ACT_3P_EX"/>
			<DO desc="变压器2失灵联跳" name="Op06" sznari:optional="E" type="CN_ACT_3P_EX"/>
			<DO desc="变压器3失灵联跳" name="Op07" sznari:optional="E" type="CN_ACT_3P_EX"/>
			<DO desc="变压器4失灵联跳" name="Op08" sznari:optional="E" type="CN_ACT_3P_EX"/>
			<DO desc="大差差动保护跳母联" name="Op09" sznari:optional="E" type="CN_ACT_3P_EX"/>
			<DO desc="大差差动保护跳分段1" name="Op10" sznari:optional="E" type="CN_ACT_3P_EX"/>
			<DO desc="大差差动保护跳分段2" name="Op11" sznari:optional="E" type="CN_ACT_3P_EX"/>
			<DO desc="母联充电至死区保护" name="Op12" sznari:optional="E" type="CN_ACT_3P_EX"/>
			<DO desc="分段1充电至死区保护" name="Op13" sznari:optional="E" type="CN_ACT_3P_EX"/>
			<DO desc="分段2充电至死区保护" name="Op14" sznari:optional="E" type="CN_ACT_3P_EX"/>
		</LNodeType>
		<LNodeType desc="48路GOOSE信号" id="SZNR_V1.00_GGIO_SIG48_BP2C" lnClass="GGIO">
			<DO desc="模式" name="Mod" sznari:optional="M" type="CN_INC_Mod"/>
			<DO desc="行为" name="Beh" sznari:optional="M" type="CN_INS_Beh"/>
			<DO desc="健康状态" name="Health" sznari:optional="M" type="CN_INS_Health"/>
			<DO desc="铭牌" name="NamPlt" sznari:optional="M" type="CN_LPL"/>
			<DO desc="Ⅰ母保护动作" name="Ind01" sznari:optional="E" type="CN_SPS_EX"/>
			<DO desc="Ⅱ母保护动作" name="Ind02" sznari:optional="E" type="CN_SPS_EX"/>
			<DO desc="保护动作(总)" name="Ind03" sznari:optional="E" type="CN_SPS_EX"/>
		</LNodeType>
		<LNodeType desc="装置GOOSE开入" id="SZNR_V1.00_GGIO_GOBIN_BP2C" lnClass="GGIO">
			<DO desc="模式" name="Mod" sznari:optional="M" type="CN_INC_Mod"/>
			<DO desc="行为" name="Beh" sznari:optional="M" type="CN_INS_Beh"/>
			<DO desc="健康状态" name="Health" sznari:optional="M" type="CN_INS_Health"/>
			<DO desc="逻辑节点铭牌" name="NamPlt" sznari:optional="M" type="CN_LPL"/>
			<DO desc="支路三相失灵启动" name="SPCSO1" sznari:optional="E" type="CN_SPC_EX"/>
			<DO desc="支路A相失灵启动" name="SPCSO2" sznari:optional="E" type="CN_SPC_EX"/>
			<DO desc="支路B相失灵启动" name="SPCSO3" sznari:optional="E" type="CN_SPC_EX"/>
			<DO desc="支路C相失灵启动" name="SPCSO4" sznari:optional="E" type="CN_SPC_EX"/>
			<DO desc="分段_对侧失灵开入" name="SPCSO5" sznari:optional="E" type="CN_SPC_EX"/>
			<DO desc="1母刀闸开入" name="DPCSO1" sznari:optional="E" type="CN_DPC_EX"/>
			<DO desc="2母刀闸开入" name="DPCSO2" sznari:optional="E" type="CN_DPC_EX"/>
			<DO desc="HWJa" name="DPCSO3" sznari:optional="E" type="CN_DPC_EX"/>
			<DO desc="HWJb" name="DPCSO4" sznari:optional="E" type="CN_DPC_EX"/>
			<DO desc="HWJc" name="DPCSO5" sznari:optional="E" type="CN_DPC_EX"/>
			<DO desc="TWJa" name="DPCSO6" sznari:optional="E" type="CN_DPC_EX"/>
			<DO desc="TWJb" name="DPCSO7" sznari:optional="E" type="CN_DPC_EX"/>
			<DO desc="TWJc" name="DPCSO8" sznari:optional="E" type="CN_DPC_EX"/>
			<DO desc="HWJ" name="DPCSO9" sznari:optional="E" type="CN_DPC_EX"/>
			<DO desc="TWJ" name="DPCSO10" sznari:optional="E" type="CN_DPC_EX"/>
		</LNodeType>
		<LNodeType desc="装置其它GOOSE开入" id="SZNR_V1.00_GGIO_GOIN_BP2C" lnClass="GGIO">
			<DO desc="模式" name="Mod" sznari:optional="M" type="CN_INC_Mod"/>
			<DO desc="行为" name="Beh" sznari:optional="M" type="CN_INS_Beh"/>
			<DO desc="健康状态" name="Health" sznari:optional="M" type="CN_INS_Health"/>
			<DO desc="逻辑节点铭牌" name="NamPlt" sznari:optional="M" type="CN_LPL"/>
			<DO desc="母联充电手合" name="SPCSO1" sznari:optional="E" type="CN_SPC_EX"/>
			<DO desc="分段1充电手合" name="SPCSO2" sznari:optional="E" type="CN_SPC_EX"/>
			<DO desc="分段2充电手合" name="SPCSO3" sznari:optional="E" type="CN_SPC_EX"/>
			<DO desc="母联旁路跨条" name="SPCSO4" sznari:optional="E" type="CN_SPC_EX"/>
		</LNodeType>
		<LNodeType desc="装置温度状态监测" id="SZNR_V1.00_STMP_EQUIP" lnClass="STMP">
			<DO desc="模式" name="Mod" sznari:optional="M" type="CN_INC_Mod"/>
			<DO desc="行为" name="Beh" sznari:optional="M" type="CN_INS_Beh"/>
			<DO desc="健康状态" name="Health" sznari:optional="M" type="CN_INS_Health"/>
			<DO desc="逻辑节点铭牌" name="NamPlt" sznari:optional="M" type="CN_LPL_EX"/>
			<DO desc="装置温度" name="TmpSv01" sznari:optional="C" type="CN_MV_EX"/>
		</LNodeType>
		<LNodeType desc="装置电压状态监测" id="SZNR_V1.00_SPVT_EQUIP" lnClass="SPVT">
			<DO desc="模式" name="Mod" sznari:optional="M" type="CN_INC_Mod"/>
			<DO desc="行为" name="Beh" sznari:optional="M" type="CN_INS_Beh"/>
			<DO desc="健康状态" name="Health" sznari:optional="M" type="CN_INS_Health"/>
			<DO desc="逻辑节点铭牌" name="NamPlt" sznari:optional="M" type="CN_LPL_EX"/>
			<DO desc="装置电压" name="VolSv01" sznari:optional="E" type="CN_MV_EX"/>
		</LNodeType>
		<LNodeType desc="单板光口温度状态监测" id="SZNR_V1.00_STMP_BOARD" lnClass="STMP">
			<DO desc="模式" name="Mod" sznari:optional="M" type="CN_INC_Mod"/>
			<DO desc="行为" name="Beh" sznari:optional="M" type="CN_INS_Beh"/>
			<DO desc="健康状态" name="Health" sznari:optional="M" type="CN_INS_Health"/>
			<DO desc="逻辑节点铭牌" name="NamPlt" sznari:optional="M" type="CN_LPL_EX"/>
			<DO desc="板件光口01温度" name="TmpSv01" sznari:optional="C" type="CN_MV_EX"/>
			<DO desc="板件光口02温度" name="TmpSv02" sznari:optional="C" type="CN_MV_EX"/>
			<DO desc="板件光口03温度" name="TmpSv03" sznari:optional="C" type="CN_MV_EX"/>
			<DO desc="板件光口04温度" name="TmpSv04" sznari:optional="C" type="CN_MV_EX"/>
			<DO desc="板件光口05温度" name="TmpSv05" sznari:optional="C" type="CN_MV_EX"/>
			<DO desc="板件光口06温度" name="TmpSv06" sznari:optional="C" type="CN_MV_EX"/>
			<DO desc="板件光口07温度" name="TmpSv07" sznari:optional="C" type="CN_MV_EX"/>
			<DO desc="板件光口08温度" name="TmpSv08" sznari:optional="C" type="CN_MV_EX"/>
			<DO desc="板件光口09温度" name="TmpSv09" sznari:optional="C" type="CN_MV_EX"/>
			<DO desc="板件光口10温度" name="TmpSv10" sznari:optional="C" type="CN_MV_EX"/>
			<DO desc="板件光口11温度" name="TmpSv11" sznari:optional="C" type="CN_MV_EX"/>
			<DO desc="板件光口12温度" name="TmpSv12" sznari:optional="C" type="CN_MV_EX"/>
			<DO desc="板件光口13温度" name="TmpSv13" sznari:optional="C" type="CN_MV_EX"/>
			<DO desc="板件光口14温度" name="TmpSv14" sznari:optional="C" type="CN_MV_EX"/>
			<DO desc="板件光口15温度" name="TmpSv15" sznari:optional="C" type="CN_MV_EX"/>
			<DO desc="板件光口16温度" name="TmpSv16" sznari:optional="C" type="CN_MV_EX"/>
		</LNodeType>
		<LNodeType desc="单板光口功率状态监测" id="SZNR_V1.00_SCLI_BOARD" lnClass="SCLI">
			<DO desc="模式" name="Mod" sznari:optional="M" type="CN_INC_Mod"/>
			<DO desc="行为" name="Beh" sznari:optional="M" type="CN_INS_Beh"/>
			<DO desc="健康状态" name="Health" sznari:optional="M" type="CN_INS_Health"/>
			<DO desc="逻辑节点铭牌" name="NamPlt" sznari:optional="M" type="CN_LPL_EX"/>
			<DO desc="板件光口01发送功率" name="SPowerSv01" sznari:optional="C" type="CN_MV_EX"/>
			<DO desc="板件光口02发送功率" name="SPowerSv02" sznari:optional="C" type="CN_MV_EX"/>
			<DO desc="板件光口03发送功率" name="SPowerSv03" sznari:optional="C" type="CN_MV_EX"/>
			<DO desc="板件光口04发送功率" name="SPowerSv04" sznari:optional="C" type="CN_MV_EX"/>
			<DO desc="板件光口05发送功率" name="SPowerSv05" sznari:optional="C" type="CN_MV_EX"/>
			<DO desc="板件光口06发送功率" name="SPowerSv06" sznari:optional="C" type="CN_MV_EX"/>
			<DO desc="板件光口07发送功率" name="SPowerSv07" sznari:optional="C" type="CN_MV_EX"/>
			<DO desc="板件光口08发送功率" name="SPowerSv08" sznari:optional="C" type="CN_MV_EX"/>
			<DO desc="板件光口09发送功率" name="SPowerSv09" sznari:optional="C" type="CN_MV_EX"/>
			<DO desc="板件光口10发送功率" name="SPowerSv10" sznari:optional="C" type="CN_MV_EX"/>
			<DO desc="板件光口11发送功率" name="SPowerSv11" sznari:optional="C" type="CN_MV_EX"/>
			<DO desc="板件光口12发送功率" name="SPowerSv12" sznari:optional="C" type="CN_MV_EX"/>
			<DO desc="板件光口13发送功率" name="SPowerSv13" sznari:optional="C" type="CN_MV_EX"/>
			<DO desc="板件光口14发送功率" name="SPowerSv14" sznari:optional="C" type="CN_MV_EX"/>
			<DO desc="板件光口15发送功率" name="SPowerSv15" sznari:optional="C" type="CN_MV_EX"/>
			<DO desc="板件光口16发送功率" name="SPowerSv16" sznari:optional="C" type="CN_MV_EX"/>
			<DO desc="板件光口01接收功率" name="RPowerSv01" sznari:optional="C" type="CN_MV_EX"/>
			<DO desc="板件光口02接收功率" name="RPowerSv02" sznari:optional="C" type="CN_MV_EX"/>
			<DO desc="板件光口03接收功率" name="RPowerSv03" sznari:optional="C" type="CN_MV_EX"/>
			<DO desc="板件光口04接收功率" name="RPowerSv04" sznari:optional="C" type="CN_MV_EX"/>
			<DO desc="板件光口05接收功率" name="RPowerSv05" sznari:optional="C" type="CN_MV_EX"/>
			<DO desc="板件光口06接收功率" name="RPowerSv06" sznari:optional="C" type="CN_MV_EX"/>
			<DO desc="板件光口07接收功率" name="RPowerSv07" sznari:optional="C" type="CN_MV_EX"/>
			<DO desc="板件光口08接收功率" name="RPowerSv08" sznari:optional="C" type="CN_MV_EX"/>
			<DO desc="板件光口09接收功率" name="RPowerSv09" sznari:optional="C" type="CN_MV_EX"/>
			<DO desc="板件光口10接收功率" name="RPowerSv10" sznari:optional="C" type="CN_MV_EX"/>
			<DO desc="板件光口11接收功率" name="RPowerSv11" sznari:optional="C" type="CN_MV_EX"/>
			<DO desc="板件光口12接收功率" name="RPowerSv12" sznari:optional="C" type="CN_MV_EX"/>
			<DO desc="板件光口13接收功率" name="RPowerSv13" sznari:optional="C" type="CN_MV_EX"/>
			<DO desc="板件光口14接收功率" name="RPowerSv14" sznari:optional="C" type="CN_MV_EX"/>
			<DO desc="板件光口15接收功率" name="RPowerSv15" sznari:optional="C" type="CN_MV_EX"/>
			<DO desc="板件光口16接收功率" name="RPowerSv16" sznari:optional="C" type="CN_MV_EX"/>
		</LNodeType>
		<DOType cdc="SPS" id="CN_SPS">
			<DA bType="BOOLEAN" dchg="true" fc="ST" name="stVal"/>
			<DA bType="Quality" fc="ST" name="q" qchg="true"/>
			<DA bType="Timestamp" fc="ST" name="t"/>
			<DA bType="BOOLEAN" fc="SV" name="subEna"/>
			<DA bType="BOOLEAN" fc="SV" name="subVal"/>
			<DA bType="Quality" fc="SV" name="subQ"/>
			<DA bType="VisString64" fc="SV" name="subID"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
		</DOType>
		<DOType cdc="SPS" id="CN_SPS_EX">
			<DA bType="BOOLEAN" dchg="true" fc="ST" name="stVal"/>
			<DA bType="Quality" fc="ST" name="q" qchg="true"/>
			<DA bType="Timestamp" fc="ST" name="t"/>
			<DA bType="BOOLEAN" fc="SV" name="subEna"/>
			<DA bType="BOOLEAN" fc="SV" name="subVal"/>
			<DA bType="Quality" fc="SV" name="subQ"/>
			<DA bType="VisString64" fc="SV" name="subID"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
			<DA bType="VisString255" fc="EX" name="dataNs">
				<Val>SGCC MODEL:2012</Val>
			</DA>
		</DOType>
		<DOType cdc="INS" id="CN_INS">
			<DA bType="INT32" dchg="true" fc="ST" name="stVal"/>
			<DA bType="Quality" fc="ST" name="q" qchg="true"/>
			<DA bType="Timestamp" fc="ST" name="t"/>
			<DA bType="BOOLEAN" fc="SV" name="subEna"/>
			<DA bType="INT32" fc="SV" name="subVal"/>
			<DA bType="Quality" fc="SV" name="subQ"/>
			<DA bType="VisString64" fc="SV" name="subID"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
		</DOType>
		<DOType cdc="INS" id="CN_INS_Beh">
			<DA bType="Enum" dchg="true" fc="ST" name="stVal" type="Beh"/>
			<DA bType="Quality" fc="ST" name="q" qchg="true"/>
			<DA bType="Timestamp" fc="ST" name="t"/>
		</DOType>
		<DOType cdc="INS" id="CN_INS_Health">
			<DA bType="Enum" dchg="true" fc="ST" name="stVal" type="Health"/>
			<DA bType="Quality" fc="ST" name="q" qchg="true"/>
			<DA bType="Timestamp" fc="ST" name="t"/>
		</DOType>
		<DOType cdc="ACT" id="CN_ACT_3P">
			<DA bType="BOOLEAN" dchg="true" fc="ST" name="general"/>
			<DA bType="BOOLEAN" dchg="true" fc="ST" name="phsA"/>
			<DA bType="BOOLEAN" dchg="true" fc="ST" name="phsB"/>
			<DA bType="BOOLEAN" dchg="true" fc="ST" name="phsC"/>
			<DA bType="BOOLEAN" dchg="true" fc="ST" name="neut"/>
			<DA bType="Quality" fc="ST" name="q" qchg="true"/>
			<DA bType="Timestamp" fc="ST" name="t"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
		</DOType>
		<DOType cdc="ACT" id="CN_ACT_3P_EX">
			<DA bType="BOOLEAN" dchg="true" fc="ST" name="general"/>
			<DA bType="BOOLEAN" dchg="true" fc="ST" name="phsA"/>
			<DA bType="BOOLEAN" dchg="true" fc="ST" name="phsB"/>
			<DA bType="BOOLEAN" dchg="true" fc="ST" name="phsC"/>
			<DA bType="BOOLEAN" dchg="true" fc="ST" name="neut"/>
			<DA bType="Quality" fc="ST" name="q" qchg="true"/>
			<DA bType="Timestamp" fc="ST" name="t"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
			<DA bType="VisString255" fc="EX" name="dataNs">
				<Val>SGCC MODEL:2012</Val>
			</DA>
		</DOType>
		<DOType cdc="ACD" id="CN_ACD_3P">
			<DA bType="BOOLEAN" dchg="true" fc="ST" name="general"/>
			<DA bType="Enum" dchg="true" fc="ST" name="dirGeneral" type="dir"/>
			<DA bType="BOOLEAN" dchg="true" fc="ST" name="phsA"/>
			<DA bType="Enum" dchg="true" fc="ST" name="dirPhsA" type="dir"/>
			<DA bType="BOOLEAN" dchg="true" fc="ST" name="phsB"/>
			<DA bType="Enum" dchg="true" fc="ST" name="dirPhsB" type="dir"/>
			<DA bType="BOOLEAN" dchg="true" fc="ST" name="phsC"/>
			<DA bType="Enum" dchg="true" fc="ST" name="dirPhsC" type="dir"/>
			<DA bType="BOOLEAN" dchg="true" fc="ST" name="neut"/>
			<DA bType="Enum" dchg="true" fc="ST" name="dirNeut" type="dir"/>
			<DA bType="Quality" fc="ST" name="q" qchg="true"/>
			<DA bType="Timestamp" fc="ST" name="t"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
		</DOType>
		<DOType cdc="MV" id="CN_MV_EX">
			<DA bType="Struct" dchg="true" fc="MX" name="mag" type="CN_AnalogueValue"/>
			<DA bType="Quality" fc="MX" name="q" qchg="true"/>
			<DA bType="Timestamp" fc="MX" name="t"/>
			<DA bType="BOOLEAN" fc="SV" name="subEna"/>
			<DA bType="Struct" fc="SV" name="subMag" type="CN_AnalogueValue"/>
			<DA bType="Quality" fc="SV" name="subQ"/>
			<DA bType="VisString64" fc="SV" name="subID"/>
			<DA bType="Struct" fc="CF" name="units" type="CN_units"/>
			<DA bType="INT32U" fc="CF" name="db"/>
			<DA bType="INT32U" fc="CF" name="zeroDb"/>
			<DA bType="Struct" fc="CF" name="sVC" type="CN_ScaledValueConfig"/>
			<DA bType="Struct" fc="CF" name="rangeC" type="CN_RangeConfig"/>
			<DA bType="INT32U" fc="CF" name="smpRate"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
			<DA bType="VisString255" fc="EX" name="dataNs">
				<Val>SGCC MODEL:2012</Val>
			</DA>
		</DOType>
		<DOType cdc="CMV" id="CN_CMV">
			<DA bType="Struct" dchg="true" fc="MX" name="cVal" type="CN_Vector"/>
			<DA bType="Quality" fc="MX" name="q" qchg="true"/>
			<DA bType="Timestamp" fc="MX" name="t"/>
			<DA bType="BOOLEAN" fc="SV" name="subEna"/>
			<DA bType="Struct" fc="SV" name="subCVal" type="CN_Vector"/>
			<DA bType="Quality" fc="SV" name="subQ"/>
			<DA bType="VisString64" fc="SV" name="subID"/>
			<DA bType="Struct" fc="CF" name="units" type="CN_units"/>
			<DA bType="INT32U" fc="CF" name="db"/>
			<DA bType="INT32U" fc="CF" name="zeroDb"/>
			<DA bType="Struct" fc="CF" name="rangeC" type="CN_RangeConfig"/>
			<DA bType="Struct" fc="CF" name="magSVC" type="CN_ScaledValueConfig"/>
			<DA bType="Struct" fc="CF" name="angSVC" type="CN_ScaledValueConfig"/>
			<DA bType="Enum" fc="CF" name="angRef" type="angidCMV"/>
			<DA bType="INT32U" fc="CF" name="smpRate"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
		</DOType>
		<DOType cdc="WYE" id="CN_WYE">
			<SDO name="phsA" type="CN_CMV"/>
			<SDO name="phsB" type="CN_CMV"/>
			<SDO name="phsC" type="CN_CMV"/>
			<DA bType="Enum" fc="CF" name="angRef" type="angid"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
		</DOType>
		<DOType cdc="WYE" id="CN_WYE_EX">
			<SDO name="phsA" type="CN_CMV"/>
			<SDO name="phsB" type="CN_CMV"/>
			<SDO name="phsC" type="CN_CMV"/>
			<DA bType="Enum" fc="CF" name="angRef" type="angid"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
			<DA bType="VisString255" fc="EX" name="dataNs">
				<Val>SGCC MODEL:2012</Val>
			</DA>
		</DOType>
		<DOType cdc="SPC" id="CN_SPC_EX">
			<DA bType="Struct" fc="CO" name="SBOw" type="CN_SBOw_Oper_SDPC"/>
			<DA bType="Struct" fc="CO" name="Oper" type="CN_SBOw_Oper_SDPC"/>
			<DA bType="Struct" fc="CO" name="Cancel" type="CN_Cancel_SDPC"/>
			<DA bType="BOOLEAN" dchg="true" fc="ST" name="stVal"/>
			<DA bType="Quality" fc="ST" name="q" qchg="true"/>
			<DA bType="Timestamp" fc="ST" name="t"/>
			<DA bType="BOOLEAN" fc="SV" name="subEna"/>
			<DA bType="BOOLEAN" fc="SV" name="subVal"/>
			<DA bType="Quality" fc="SV" name="subQ"/>
			<DA bType="VisString64" fc="SV" name="subID"/>
			<DA bType="Struct" fc="CF" name="pulseConfig" type="CN_PulseConfig"/>
			<DA bType="Enum" fc="CF" name="ctlModel" type="ctlModel"/>
			<DA bType="INT32U" fc="CF" name="sboTimeout"/>
			<DA bType="Enum" fc="CF" name="sboClass" type="sboClass"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
			<DA bType="VisString255" fc="EX" name="dataNs">
				<Val>SGCC MODEL:2012</Val>
			</DA>
		</DOType>
		<DOType cdc="SPC" id="CN_SPC_DC">
			<DA bType="Struct" fc="CO" name="Oper" type="CN_SBOw_Oper_SDPC"/>
			<DA bType="BOOLEAN" dchg="true" fc="ST" name="stVal"/>
			<DA bType="Quality" fc="ST" name="q" qchg="true"/>
			<DA bType="Timestamp" fc="ST" name="t"/>
			<DA bType="BOOLEAN" fc="SV" name="subEna"/>
			<DA bType="BOOLEAN" fc="SV" name="subVal"/>
			<DA bType="Quality" fc="SV" name="subQ"/>
			<DA bType="VisString64" fc="SV" name="subID"/>
			<DA bType="Struct" fc="CF" name="pulseConfig" type="CN_PulseConfig"/>
			<DA bType="Enum" fc="CF" name="ctlModel" type="ctlModel"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
		</DOType>
		<DOType cdc="DPC" id="CN_DPC_EX">
			<DA bType="Struct" fc="CO" name="SBOw" type="CN_SBOw_Oper_SDPC"/>
			<DA bType="Struct" fc="CO" name="Oper" type="CN_SBOw_Oper_SDPC"/>
			<DA bType="Struct" fc="CO" name="Cancel" type="CN_Cancel_SDPC"/>
			<DA bType="Dbpos" dchg="true" fc="ST" name="stVal"/>
			<DA bType="Quality" fc="ST" name="q" qchg="true"/>
			<DA bType="Timestamp" fc="ST" name="t"/>
			<DA bType="BOOLEAN" fc="SV" name="subEna"/>
			<DA bType="Dbpos" fc="SV" name="subVal"/>
			<DA bType="Quality" fc="SV" name="subQ"/>
			<DA bType="VisString64" fc="SV" name="subID"/>
			<DA bType="Struct" fc="CF" name="pulseConfig" type="CN_PulseConfig"/>
			<DA bType="Enum" fc="CF" name="ctlModel" type="ctlModel"/>
			<DA bType="INT32U" fc="CF" name="sboTimeout"/>
			<DA bType="Enum" fc="CF" name="sboClass" type="sboClass"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
			<DA bType="VisString255" fc="EX" name="dataNs">
				<Val>SGCC MODEL:2012</Val>
			</DA>
		</DOType>
		<DOType cdc="INC" id="CN_INC_Mod">
			<DA bType="Enum" dchg="true" fc="ST" name="stVal" type="Mod"/>
			<DA bType="Quality" fc="ST" name="q" qchg="true"/>
			<DA bType="Timestamp" fc="ST" name="t"/>
			<DA bType="Enum" fc="CF" name="ctlModel" type="ctlModel">
				<Val>0</Val>
			</DA>
		</DOType>
		<DOType cdc="SPG" id="CN_SPG_SG_EX">
			<DA bType="BOOLEAN" fc="SG" name="setVal"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
			<DA bType="VisString255" fc="EX" name="dataNs">
				<Val>SGCC MODEL:2012</Val>
			</DA>
		</DOType>
		<DOType cdc="ING" id="CN_ING_SG">
			<DA bType="INT32" fc="SG" name="setVal"/>
			<DA bType="INT32" fc="CF" name="minVal"/>
			<DA bType="INT32" fc="CF" name="maxVal"/>
			<DA bType="INT32U" fc="CF" name="stepSize"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
		</DOType>
		<DOType cdc="ING" id="CN_ING_SG_EX">
			<DA bType="INT32" fc="SG" name="setVal"/>
			<DA bType="INT32" fc="CF" name="minVal"/>
			<DA bType="INT32" fc="CF" name="maxVal"/>
			<DA bType="INT32U" fc="CF" name="stepSize"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
			<DA bType="VisString255" fc="EX" name="dataNs">
				<Val>SGCC MODEL:2012</Val>
			</DA>
		</DOType>
		<DOType cdc="ING" id="CN_ING_SP_EX">
			<DA bType="INT32" fc="SP" name="setVal"/>
			<DA bType="INT32" fc="CF" name="minVal"/>
			<DA bType="INT32" fc="CF" name="maxVal"/>
			<DA bType="INT32U" fc="CF" name="stepSize"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
			<DA bType="VisString255" fc="EX" name="dataNs">
				<Val>SGCC MODEL:2012</Val>
			</DA>
		</DOType>
		<DOType cdc="ASG" id="CN_ASG_SG">
			<DA bType="Struct" fc="SG" name="setMag" type="CN_AnalogueValue"/>
			<DA bType="Struct" fc="CF" name="units" type="CN_units"/>
			<DA bType="Struct" fc="CF" name="sVC" type="CN_ScaledValueConfig"/>
			<DA bType="Struct" fc="CF" name="minVal" type="CN_AnalogueValue"/>
			<DA bType="Struct" fc="CF" name="maxVal" type="CN_AnalogueValue"/>
			<DA bType="Struct" fc="CF" name="stepSize" type="CN_AnalogueValue"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
		</DOType>
		<DOType cdc="ASG" id="CN_ASG_SG_EX">
			<DA bType="Struct" fc="SG" name="setMag" type="CN_AnalogueValue"/>
			<DA bType="Struct" fc="CF" name="units" type="CN_units"/>
			<DA bType="Struct" fc="CF" name="sVC" type="CN_ScaledValueConfig"/>
			<DA bType="Struct" fc="CF" name="minVal" type="CN_AnalogueValue"/>
			<DA bType="Struct" fc="CF" name="maxVal" type="CN_AnalogueValue"/>
			<DA bType="Struct" fc="CF" name="stepSize" type="CN_AnalogueValue"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
			<DA bType="VisString255" fc="EX" name="dataNs">
				<Val>SGCC MODEL:2012</Val>
			</DA>
		</DOType>
		<DOType cdc="ASG" id="CN_ASG_SP">
			<DA bType="Struct" fc="SP" name="setMag" type="CN_AnalogueValue"/>
			<DA bType="Struct" fc="CF" name="units" type="CN_units"/>
			<DA bType="Struct" fc="CF" name="sVC" type="CN_ScaledValueConfig"/>
			<DA bType="Struct" fc="CF" name="minVal" type="CN_AnalogueValue"/>
			<DA bType="Struct" fc="CF" name="maxVal" type="CN_AnalogueValue"/>
			<DA bType="Struct" fc="CF" name="stepSize" type="CN_AnalogueValue"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
		</DOType>
		<DOType cdc="ASG" id="CN_ASG_SP_EX">
			<DA bType="Struct" fc="SP" name="setMag" type="CN_AnalogueValue"/>
			<DA bType="Struct" fc="CF" name="units" type="CN_units"/>
			<DA bType="Struct" fc="CF" name="sVC" type="CN_ScaledValueConfig"/>
			<DA bType="Struct" fc="CF" name="minVal" type="CN_AnalogueValue"/>
			<DA bType="Struct" fc="CF" name="maxVal" type="CN_AnalogueValue"/>
			<DA bType="Struct" fc="CF" name="stepSize" type="CN_AnalogueValue"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
			<DA bType="VisString255" fc="EX" name="dataNs">
				<Val>SGCC MODEL:2012</Val>
			</DA>
		</DOType>
		<DOType cdc="STG" id="CN_STG_SP_EX">
			<DA bType="Unicode255" fc="SP" name="setVal"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
			<DA bType="VisString255" fc="EX" name="cdcNs">
				<Val>SGCC MODEL:2012</Val>
			</DA>
			<DA bType="VisString255" fc="EX" name="cdcName"/>
			<DA bType="VisString255" fc="EX" name="dataNs">
				<Val>SGCC MODEL:2012</Val>
			</DA>
		</DOType>
		<DOType cdc="DPL" id="CN_DPL">
			<DA bType="VisString255" fc="DC" name="vendor"/>
			<DA bType="VisString255" fc="DC" name="hwRev"/>
			<DA bType="VisString255" fc="DC" name="swRev"/>
			<DA bType="VisString255" fc="DC" name="serNum"/>
			<DA bType="VisString255" fc="DC" name="model"/>
			<DA bType="VisString255" fc="DC" name="location"/>
			<DA bType="VisString255" fc="DC" name="mRID"/>
		</DOType>
		<DOType cdc="LPL" id="CN_LPL_LN0">
			<DA bType="VisString255" fc="DC" name="vendor"/>
			<DA bType="VisString255" fc="DC" name="swRev"/>
			<DA bType="VisString255" fc="DC" name="d"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
			<DA bType="VisString255" fc="DC" name="configRev"/>
			<DA bType="VisString255" fc="EX" name="ldNs">
				<Val>IEC 61850-7-4:2003</Val>
			</DA>
		</DOType>
		<DOType cdc="LPL" id="CN_LPL">
			<DA bType="VisString255" fc="DC" name="vendor"/>
			<DA bType="VisString255" fc="DC" name="swRev"/>
			<DA bType="VisString255" fc="DC" name="d"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
		</DOType>
		<DOType cdc="LPL" id="CN_LPL_EX">
			<DA bType="VisString255" fc="DC" name="vendor"/>
			<DA bType="VisString255" fc="DC" name="swRev"/>
			<DA bType="VisString255" fc="DC" name="d"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
			<DA bType="VisString255" fc="EX" name="lnNs">
				<Val>SGCC MODEL:2012</Val>
			</DA>
		</DOType>
		<DOType cdc="SAV" id="CN_SAV">
			<DA bType="Struct" fc="MX" name="instMag" type="CN_AnalogueValue_I"/>
			<DA bType="Quality" fc="MX" name="q" qchg="true"/>
			<DA bType="Struct" fc="CF" name="units" type="CN_units"/>
			<DA bType="Struct" fc="CF" name="sVC" type="CN_ScaledValueConfig"/>
			<DA bType="Struct" fc="CF" name="min" type="CN_AnalogueValue_I"/>
			<DA bType="Struct" fc="CF" name="max" type="CN_AnalogueValue_I"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
		</DOType>
		<DOType cdc="SAV" id="CN_SAV_EX">
			<DA bType="Struct" fc="MX" name="instMag" type="CN_AnalogueValue_I"/>
			<DA bType="Quality" fc="MX" name="q" qchg="true"/>
			<DA bType="Struct" fc="CF" name="units" type="CN_units"/>
			<DA bType="Struct" fc="CF" name="sVC" type="CN_ScaledValueConfig"/>
			<DA bType="Struct" fc="CF" name="min" type="CN_AnalogueValue_I"/>
			<DA bType="Struct" fc="CF" name="max" type="CN_AnalogueValue_I"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
			<DA bType="VisString255" fc="EX" name="dataNs">
				<Val>SGCC MODEL:2012</Val>
			</DA>
		</DOType>
		<DAType id="CN_AnalogueValue">
			<BDA bType="FLOAT32" name="f"/>
		</DAType>
		<DAType id="CN_AnalogueValue_I">
			<BDA bType="INT32" name="i"/>
		</DAType>
		<DAType id="CN_RangeConfig">
			<BDA bType="Struct" name="hhLim" type="CN_AnalogueValue"/>
			<BDA bType="Struct" name="hLim" type="CN_AnalogueValue"/>
			<BDA bType="Struct" name="lLim" type="CN_AnalogueValue"/>
			<BDA bType="Struct" name="llLim" type="CN_AnalogueValue"/>
			<BDA bType="Struct" name="min" type="CN_AnalogueValue"/>
			<BDA bType="Struct" name="max" type="CN_AnalogueValue"/>
		</DAType>
		<DAType id="CN_Vector">
			<BDA bType="Struct" name="mag" type="CN_AnalogueValue"/>
			<BDA bType="Struct" name="ang" type="CN_AnalogueValue"/>
		</DAType>
		<DAType id="CN_SBOw_Oper_SDPC">
			<BDA bType="BOOLEAN" name="ctlVal"/>
			<BDA bType="Struct" name="origin" type="CN_Originator"/>
			<BDA bType="INT8U" name="ctlNum"/>
			<BDA bType="Timestamp" name="T"/>
			<BDA bType="BOOLEAN" name="Test"/>
			<BDA bType="Check" name="Check"/>
		</DAType>
		<DAType id="CN_Cancel_SDPC">
			<BDA bType="BOOLEAN" name="ctlVal"/>
			<BDA bType="Struct" name="origin" type="CN_Originator"/>
			<BDA bType="INT8U" name="ctlNum"/>
			<BDA bType="Timestamp" name="T"/>
			<BDA bType="BOOLEAN" name="Test"/>
		</DAType>
		<DAType id="CN_Originator">
			<BDA bType="Enum" name="orCat" type="orCategory"/>
			<BDA bType="Octet64" name="orIdent"/>
		</DAType>
		<DAType id="CN_ScaledValueConfig">
			<BDA bType="FLOAT32" name="scaleFactor"/>
			<BDA bType="FLOAT32" name="offset"/>
		</DAType>
		<DAType id="CN_PulseConfig">
			<BDA bType="Enum" name="cmdQual" type="PulseConfigCmdQual"/>
			<BDA bType="INT32U" name="onDur"/>
			<BDA bType="INT32U" name="offDur"/>
			<BDA bType="INT32U" name="numPls"/>
		</DAType>
		<DAType id="CN_units">
			<BDA bType="Enum" name="SIUnit" type="SIUnit"/>
			<BDA bType="Enum" name="multiplier" type="multiplier"/>
		</DAType>
		<EnumType id="ctlModel">
			<EnumVal ord="0">status-only</EnumVal>
			<EnumVal ord="1">direct-with-normal-security</EnumVal>
			<EnumVal ord="2">sbo-with-normal-security</EnumVal>
			<EnumVal ord="3">direct-with-enhanced-security</EnumVal>
			<EnumVal ord="4">sbo-with-enhanced-security</EnumVal>
		</EnumType>
		<EnumType id="sboClass">
			<EnumVal ord="0">operate-once</EnumVal>
			<EnumVal ord="1">operate-many</EnumVal>
		</EnumType>
		<EnumType id="orCategory">
			<EnumVal ord="0">not-supported</EnumVal>
			<EnumVal ord="1">bay-control</EnumVal>
			<EnumVal ord="2">station-control</EnumVal>
			<EnumVal ord="3">remote-control</EnumVal>
			<EnumVal ord="4">automatic-bay</EnumVal>
			<EnumVal ord="5">automatic-station</EnumVal>
			<EnumVal ord="6">automatic-remote</EnumVal>
			<EnumVal ord="7">maintenance</EnumVal>
			<EnumVal ord="8">process</EnumVal>
		</EnumType>
		<EnumType id="dir">
			<EnumVal ord="0">unknown</EnumVal>
			<EnumVal ord="1">forward</EnumVal>
			<EnumVal ord="2">backward</EnumVal>
			<EnumVal ord="3">both</EnumVal>
		</EnumType>
		<EnumType id="angid">
			<EnumVal ord="0">Va</EnumVal>
			<EnumVal ord="1">Vb</EnumVal>
			<EnumVal ord="2">Vc</EnumVal>
			<EnumVal ord="3">Aa</EnumVal>
			<EnumVal ord="4">Ab</EnumVal>
			<EnumVal ord="5">Ac</EnumVal>
			<EnumVal ord="6">Vab</EnumVal>
			<EnumVal ord="7">Vbc</EnumVal>
			<EnumVal ord="8">Vca</EnumVal>
			<EnumVal ord="9">Vother</EnumVal>
			<EnumVal ord="10">Aother</EnumVal>
		</EnumType>
		<EnumType id="multiplier">
			<EnumVal ord="-24">y</EnumVal>
			<EnumVal ord="-21">z</EnumVal>
			<EnumVal ord="-18">a</EnumVal>
			<EnumVal ord="-15">f</EnumVal>
			<EnumVal ord="-12">p</EnumVal>
			<EnumVal ord="-9">n</EnumVal>
			<EnumVal ord="-6">µ</EnumVal>
			<EnumVal ord="-3">m</EnumVal>
			<EnumVal ord="-2">c</EnumVal>
			<EnumVal ord="-1">d</EnumVal>
			<EnumVal ord="0"/>
			<EnumVal ord="1">da</EnumVal>
			<EnumVal ord="2">h</EnumVal>
			<EnumVal ord="3">k</EnumVal>
			<EnumVal ord="6">M</EnumVal>
			<EnumVal ord="9">G</EnumVal>
			<EnumVal ord="12">T</EnumVal>
			<EnumVal ord="15">P</EnumVal>
			<EnumVal ord="18">E</EnumVal>
			<EnumVal ord="21">Z</EnumVal>
			<EnumVal ord="24">Y</EnumVal>
		</EnumType>
		<EnumType id="SIUnit">
			<EnumVal ord="1"/>
			<EnumVal ord="2">m</EnumVal>
			<EnumVal ord="3">kg</EnumVal>
			<EnumVal ord="4">s</EnumVal>
			<EnumVal ord="5">A</EnumVal>
			<EnumVal ord="6">K</EnumVal>
			<EnumVal ord="7">mol</EnumVal>
			<EnumVal ord="8">cd</EnumVal>
			<EnumVal ord="9">deg</EnumVal>
			<EnumVal ord="10">rad</EnumVal>
			<EnumVal ord="11">sr</EnumVal>
			<EnumVal ord="21">Gy</EnumVal>
			<EnumVal ord="22">q</EnumVal>
			<EnumVal ord="23">°C</EnumVal>
			<EnumVal ord="24">Sv</EnumVal>
			<EnumVal ord="25">F</EnumVal>
			<EnumVal ord="26">C</EnumVal>
			<EnumVal ord="27">S</EnumVal>
			<EnumVal ord="28">H</EnumVal>
			<EnumVal ord="29">V</EnumVal>
			<EnumVal ord="30">ohm</EnumVal>
			<EnumVal ord="31">J</EnumVal>
			<EnumVal ord="32">N</EnumVal>
			<EnumVal ord="33">Hz</EnumVal>
			<EnumVal ord="34">lx</EnumVal>
			<EnumVal ord="35">Lm</EnumVal>
			<EnumVal ord="36">Wb</EnumVal>
			<EnumVal ord="37">T</EnumVal>
			<EnumVal ord="38">W</EnumVal>
			<EnumVal ord="39">Pa</EnumVal>
			<EnumVal ord="41">m²</EnumVal>
			<EnumVal ord="42">m³</EnumVal>
			<EnumVal ord="43">m/s</EnumVal>
			<EnumVal ord="44">m/s²</EnumVal>
			<EnumVal ord="45">m³/s</EnumVal>
			<EnumVal ord="46">m/m³</EnumVal>
			<EnumVal ord="47">M</EnumVal>
			<EnumVal ord="48">kg/m³</EnumVal>
			<EnumVal ord="49">m²/s</EnumVal>
			<EnumVal ord="50">W/m K</EnumVal>
			<EnumVal ord="51">J/K</EnumVal>
			<EnumVal ord="52">ppm</EnumVal>
			<EnumVal ord="53">1/s</EnumVal>
			<EnumVal ord="54">rad/s</EnumVal>
			<EnumVal ord="61">VA</EnumVal>
			<EnumVal ord="62">Watts</EnumVal>
			<EnumVal ord="63">VAr</EnumVal>
			<EnumVal ord="64">phi</EnumVal>
			<EnumVal ord="65">cos(phi)</EnumVal>
			<EnumVal ord="66">Vs</EnumVal>
			<EnumVal ord="67">V²</EnumVal>
			<EnumVal ord="68">As</EnumVal>
			<EnumVal ord="69">A²</EnumVal>
			<EnumVal ord="70">A²t</EnumVal>
			<EnumVal ord="71">VAh</EnumVal>
			<EnumVal ord="72">Wh</EnumVal>
			<EnumVal ord="73">VArh</EnumVal>
			<EnumVal ord="74">V/Hz</EnumVal>
		</EnumType>
		<EnumType id="Beh">
			<EnumVal ord="1">on</EnumVal>
			<EnumVal ord="2">blocked</EnumVal>
			<EnumVal ord="3">test</EnumVal>
			<EnumVal ord="4">test/blocked</EnumVal>
			<EnumVal ord="5">off</EnumVal>
		</EnumType>
		<EnumType id="Mod">
			<EnumVal ord="1">on</EnumVal>
			<EnumVal ord="2">blocked</EnumVal>
			<EnumVal ord="3">test</EnumVal>
			<EnumVal ord="4">test/blocked</EnumVal>
			<EnumVal ord="5">off</EnumVal>
		</EnumType>
		<EnumType id="Health">
			<EnumVal ord="1">Ok</EnumVal>
			<EnumVal ord="2">Warning</EnumVal>
			<EnumVal ord="3">Alarm</EnumVal>
		</EnumType>
		<EnumType id="PulseConfigCmdQual">
			<EnumVal ord="0">pulse</EnumVal>
			<EnumVal ord="1">persistent</EnumVal>
		</EnumType>
		<EnumType id="angidCMV">
			<EnumVal ord="0">V</EnumVal>
			<EnumVal ord="1">A</EnumVal>
			<EnumVal ord="2">other</EnumVal>
		</EnumType>
	</DataTypeTemplates>
</SCL>
<Server timeout="0">
	<Authentication none="false"/>
	<LDevice desc="GOOSE" inst="PIGO">
		<LN0 desc="General" inst="" lnClass="LLN0" lnType="SZNR_V1.00_LLN0">
			<DataSet desc="GOOSE输出" name="dsGOOSE1">
				<FCDA daName="general" doName="Tr" fc="ST" ldInst="PIGO" lnClass="PTRC" lnInst="1" prefix="Lin"/>
				<FCDA daName="general" doName="Tr" fc="ST" ldInst="PIGO" lnClass="PTRC" lnInst="2" prefix="Lin"/>
				<FCDA daName="general" doName="Tr" fc="ST" ldInst="PIGO" lnClass="PTRC" lnInst="3" prefix="Lin"/>
				<FCDA daName="general" doName="Tr" fc="ST" ldInst="PIGO" lnClass="PTRC" lnInst="4" prefix="Lin"/>
				<FCDA daName="general" doName="Tr" fc="ST" ldInst="PIGO" lnClass="PTRC" lnInst="5" prefix="Lin"/>
				<FCDA daName="general" doName="Tr" fc="ST" ldInst="PIGO" lnClass="PTRC" lnInst="6" prefix="Lin"/>
				<FCDA daName="general" doName="Tr" fc="ST" ldInst="PIGO" lnClass="PTRC" lnInst="7" prefix="Lin"/>
				<FCDA daName="general" doName="Tr" fc="ST" ldInst="PIGO" lnClass="PTRC" lnInst="8" prefix="Lin"/>
				<FCDA daName="general" doName="Tr" fc="ST" ldInst="PIGO" lnClass="PTRC" lnInst="9" prefix="Lin"/>
				<FCDA daName="general" doName="Tr" fc="ST" ldInst="PIGO" lnClass="PTRC" lnInst="10" prefix="Lin"/>
				<FCDA daName="general" doName="Tr" fc="ST" ldInst="PIGO" lnClass="PTRC" lnInst="11" prefix="Lin"/>
				<FCDA daName="general" doName="Tr" fc="ST" ldInst="PIGO" lnClass="PTRC" lnInst="12" prefix="Lin"/>
				<FCDA daName="general" doName="Tr" fc="ST" ldInst="PIGO" lnClass="PTRC" lnInst="13" prefix="Lin"/>
				<FCDA daName="general" doName="Tr" fc="ST" ldInst="PIGO" lnClass="PTRC" lnInst="14" prefix="Lin"/>
				<FCDA daName="general" doName="Tr" fc="ST" ldInst="PIGO" lnClass="PTRC" lnInst="15" prefix="Lin"/>
				<FCDA daName="general" doName="Tr" fc="ST" ldInst="PIGO" lnClass="PTRC" lnInst="16" prefix="Lin"/>
				<FCDA daName="general" doName="Tr" fc="ST" ldInst="PIGO" lnClass="PTRC" lnInst="17" prefix="Lin"/>
				<FCDA daName="general" doName="Tr" fc="ST" ldInst="PIGO" lnClass="PTRC" lnInst="18" prefix="Lin"/>
				<FCDA daName="general" doName="Tr" fc="ST" ldInst="PIGO" lnClass="PTRC" lnInst="19" prefix="Lin"/>
				<FCDA daName="general" doName="Tr" fc="ST" ldInst="PIGO" lnClass="PTRC" lnInst="20" prefix="Lin"/>
				<FCDA daName="general" doName="Tr" fc="ST" ldInst="PIGO" lnClass="PTRC" lnInst="21" prefix="Lin"/>
				<FCDA daName="general" doName="Tr" fc="ST" ldInst="PIGO" lnClass="PTRC" lnInst="22" prefix="Lin"/>
				<FCDA daName="general" doName="Tr" fc="ST" ldInst="PIGO" lnClass="PTRC" lnInst="23" prefix="Lin"/>
				<FCDA daName="general" doName="Tr" fc="ST" ldInst="PIGO" lnClass="PTRC" lnInst="24" prefix="Bus"/>
				<FCDA daName="general" doName="Tr" fc="ST" ldInst="PIGO" lnClass="PTRC" lnInst="25" prefix="Bus"/>
				<FCDA daName="general" doName="StrBF" fc="ST" ldInst="PIGO" lnClass="PTRC" lnInst="26"/>
				<FCDA daName="general" doName="StrBF" fc="ST" ldInst="PIGO" lnClass="PTRC" lnInst="27"/>
				<FCDA daName="general" doName="OpEx" fc="ST" ldInst="PIGO" lnClass="RBRF" lnInst="1" prefix="Tranf"/>
				<FCDA daName="general" doName="OpEx" fc="ST" ldInst="PIGO" lnClass="RBRF" lnInst="2" prefix="Tranf"/>
				<FCDA daName="general" doName="OpEx" fc="ST" ldInst="PIGO" lnClass="RBRF" lnInst="3" prefix="Tranf"/>
				<FCDA daName="general" doName="OpEx" fc="ST" ldInst="PIGO" lnClass="RBRF" lnInst="4" prefix="Tranf"/>
				<FCDA daName="stVal" doName="Ind01" fc="ST" ldInst="PIGO" lnClass="GGIO" lnInst="1"/>
				<FCDA daName="stVal" doName="Ind02" fc="ST" ldInst="PIGO" lnClass="GGIO" lnInst="1"/>
				<FCDA daName="stVal" doName="Ind03" fc="ST" ldInst="PIGO" lnClass="GGIO" lnInst="1"/>
			</DataSet>
			<DOI desc="模式" name="Mod">
				<DAI name="ctlModel">
					<Val>0</Val>
				</DAI>
			</DOI>
			<DOI desc="逻辑节点铭牌" name="NamPlt">
				<DAI name="configRev">
					<Val>V1.20</Val>
				</DAI>
				<DAI name="dU">
					<Val>逻辑节点铭牌</Val>
				</DAI>
			</DOI>
			<GSEControl appID="PIGO/LLN0$GO$gocb0" confRev="1" datSet="dsGOOSE1" desc="GOOSE输出" name="gocb0" type="GOOSE">
				<Private type="GooseCfg">
					<sznari:P type="LoadMac">11:22:33:44:55:66</sznari:P>
					<sznari:P type="ComPara">B4_N1_V1</sznari:P>
					<sznari:P type="ComPara">B11_N1_V1</sznari:P>
				</Private>
			</GSEControl>
		</LN0>
		<LN desc="铭牌信息" inst="1" lnClass="LPHD" lnType="SZNR_V1.00_LPHD"/>
		<LN desc="信号输出" inst="1" lnClass="GGIO" lnType="SZNR_V1.00_GGIO_SIG48_BP2C">
			<DOI desc="模式" name="Mod">
				<DAI name="ctlModel">
					<Val>0</Val>
				</DAI>
			</DOI>
			<DOI desc="Ⅰ母保护动作(录波)" name="Ind01">
				<DAI name="dU">
					<Val>Ⅰ母保护动作(录波)</Val>
				</DAI>
				<DAI name="stVal" sAddr="GOOSEPin_EN_KO_TRIP_BUS1_2"/>
				<DAI name="dataNs">
					<Val>SGCC MODEL:2012</Val>
				</DAI>
			</DOI>
			<DOI desc="Ⅱ母保护动作(录波)" name="Ind02">
				<DAI name="dU">
					<Val>Ⅱ母保护动作(录波)</Val>
				</DAI>
				<DAI name="stVal" sAddr="GOOSEPin_EN_KO_TRIP_BUS2_2"/>
				<DAI name="dataNs">
					<Val>SGCC MODEL:2012</Val>
				</DAI>
			</DOI>
			<DOI desc="保护动作(总)" name="Ind03">
				<DAI name="dU">
					<Val>保护动作(总)</Val>
				</DAI>
				<DAI name="stVal" sAddr="GOOSEPin_EN_KO_TRIP"/>
				<DAI name="dataNs">
					<Val>SGCC MODEL:2012</Val>
				</DAI>
			</DOI>
		</LN>
		<LN desc="母联_保护跳闸" inst="1" lnClass="PTRC" lnType="SZNR_V1.00_PTRC" prefix="Lin">
			<DOI desc="模式" name="Mod">
				<DAI name="ctlModel">
					<Val>0</Val>
				</DAI>
			</DOI>
			<DOI desc="母联_保护跳闸" name="Tr">
				<DAI name="general" sAddr="GOOSEPin_EN_KO_UNIT01_TRIP"/>
				<DAI name="dU">
					<Val>母联_保护跳闸</Val>
				</DAI>
			</DOI>
			<DOI desc="动作" name="Op">
				<DAI name="dU">
					<Val>动作</Val>
				</DAI>
			</DOI>
			<DOI desc="母联_保护跳闸软压板" name="TrStrp">
				<DAI name="ctlModel">
					<Val>0</Val>
				</DAI>
				<DAI name="sboTimeout">
					<Val>0</Val>
				</DAI>
				<DAI name="dataNs">
					<Val>SGCC MODEL:2012</Val>
				</DAI>
				<DAI name="dU">
					<Val>母联_保护跳闸软压板</Val>
				</DAI>
			</DOI>
		</LN>
		<LN desc="分段1_保护跳闸" inst="2" lnClass="PTRC" lnType="SZNR_V1.00_PTRC" prefix="Lin">
			<DOI desc="模式" name="Mod">
				<DAI name="ctlModel">
					<Val>0</Val>
				</DAI>
			</DOI>
			<DOI desc="分段1_保护跳闸" name="Tr">
				<DAI name="general" sAddr="GOOSEPin_EN_KO_UNIT02_TRIP"/>
				<DAI name="dU">
					<Val>分段1_保护跳闸</Val>
				</DAI>
			</DOI>
			<DOI desc="动作" name="Op">
				<DAI name="dU">
					<Val>动作</Val>
				</DAI>
			</DOI>
			<DOI desc="分段1_保护跳闸软压板" name="TrStrp">
				<DAI name="ctlModel">
					<Val>0</Val>
				</DAI>
				<DAI name="sboTimeout">
					<Val>0</Val>
				</DAI>
				<DAI name="dataNs">
					<Val>SGCC MODEL:2012</Val>
				</DAI>
				<DAI name="dU">
					<Val>分段1_保护跳闸软压板</Val>
				</DAI>
			</DOI>
		</LN>
		<LN desc="分段2_保护跳闸" inst="3" lnClass="PTRC" lnType="SZNR_V1.00_PTRC" prefix="Lin">
			<DOI desc="模式" name="Mod">
				<DAI name="ctlModel">
					<Val>0</Val>
				</DAI>
			</DOI>
			<DOI desc="分段2_保护跳闸" name="Tr">
				<DAI name="general" sAddr="GOOSEPin_EN_KO_UNIT03_TRIP"/>
				<DAI name="dU">
					<Val>分段2_保护跳闸</Val>
				</DAI>
			</DOI>
			<DOI desc="动作" name="Op">
				<DAI name="dU">
					<Val>动作</Val>
				</DAI>
			</DOI>
			<DOI desc="分段2_保护跳闸软压板" name="TrStrp">
				<DAI name="ctlModel">
					<Val>0</Val>
				</DAI>
				<DAI name="sboTimeout">
					<Val>0</Val>
				</DAI>
				<DAI name="dataNs">
					<Val>SGCC MODEL:2012</Val>
				</DAI>
				<DAI name="dU">
					<Val>分段2_保护跳闸软压板</Val>
				</DAI>
			</DOI>
		</LN>
		<LN desc="支路4_保护跳闸" inst="4" lnClass="PTRC" lnType="SZNR_V1.00_PTRC" prefix="Lin">
			<DOI desc="模式" name="Mod">
				<DAI name="ctlModel">
					<Val>0</Val>
				</DAI>
			</DOI>
			<DOI desc="支路4_保护跳闸" name="Tr">
				<DAI name="general" sAddr="GOOSEPin_EN_KO_UNIT04_TRIP"/>
				<DAI name="dU">
					<Val>支路4_保护跳闸</Val>
				</DAI>
			</DOI>
			<DOI desc="动作" name="Op">
				<DAI name="dU">
					<Val>动作</Val>
				</DAI>
			</DOI>
			<DOI desc="支路4_保护跳闸软压板" name="TrStrp">
				<DAI name="ctlModel">
					<Val>0</Val>
				</DAI>
				<DAI name="sboTimeout">
					<Val>0</Val>
				</DAI>
				<DAI name="dataNs">
					<Val>SGCC MODEL:2012</Val>
				</DAI>
				<DAI name="dU">
					<Val>支路4_保护跳闸软压板</Val>
				</DAI>
			</DOI>
		</LN>
		<LN desc="支路5_保护跳闸" inst="5" lnClass="PTRC" lnType="SZNR_V1.00_PTRC" prefix="Lin">
			<DOI desc="模式" name="Mod">
				<DAI name="ctlModel">
					<Val>0</Val>
				</DAI>
			</DOI>
			<DOI desc="支路5_保护跳闸" name="Tr">
				<DAI name="general" sAddr="GOOSEPin_EN_KO_UNIT05_TRIP"/>
				<DAI name="dU">
					<Val>支路5_保护跳闸</Val>
				</DAI>
			</DOI>
			<DOI desc="动作" name="Op">
				<DAI name="dU">
					<Val>动作</Val>
				</DAI>
			</DOI>
			<DOI desc="支路5_保护跳闸软压板" name="TrStrp">
				<DAI name="ctlModel">
					<Val>0</Val>
				</DAI>
				<DAI name="sboTimeout">
					<Val>0</Val>
				</DAI>
				<DAI name="dataNs">
					<Val>SGCC MODEL:2012</Val>
				</DAI>
				<DAI name="dU">
					<Val>支路5_保护跳闸软压板</Val>
				</DAI>
			</DOI>
		</LN>
		<LN desc="支路6_保护跳闸" inst="6" lnClass="PTRC" lnType="SZNR_V1.00_PTRC" prefix="Lin">
			<DOI desc="模式" name="Mod">
				<DAI name="ctlModel">
					<Val>0</Val>
				</DAI>
			</DOI>
			<DOI desc="支路6_保护跳闸" name="Tr">
				<DAI name="general" sAddr="GOOSEPin_EN_KO_UNIT06_TRIP"/>
				<DAI name="dU">
					<Val>支路6_保护跳闸</Val>
				</DAI>
			</DOI>
			<DOI desc="动作" name="Op">
				<DAI name="dU">
					<Val>动作</Val>
				</DAI>
			</DOI>
			<DOI desc="支路6_保护跳闸软压板" name="TrStrp">
				<DAI name="ctlModel">
					<Val>0</Val>
				</DAI>
				<DAI name="sboTimeout">
					<Val>0</Val>
				</DAI>
				<DAI name="dataNs">
					<Val>SGCC MODEL:2012</Val>
				</DAI>
				<DAI name="dU">
					<Val>支路6_保护跳闸软压板</Val>
				</DAI>
			</DOI>
		</LN>
		<LN desc="支路7_保护跳闸" inst="7" lnClass="PTRC" lnType="SZNR_V1.00_PTRC" prefix="Lin">
			<DOI desc="模式" name="Mod">
				<DAI name="ctlModel">
					<Val>0</Val>
				</DAI>
			</DOI>
			<DOI desc="支路7_保护跳闸" name="Tr">
				<DAI name="general" sAddr="GOOSEPin_EN_KO_UNIT07_TRIP"/>
				<DAI name="dU">
					<Val>支路7_保护跳闸</Val>
				</DAI>
			</DOI>
			<DOI desc="动作" name="Op">
				<DAI name="dU">
					<Val>动作</Val>
				</DAI>
			</DOI>
			<DOI desc="支路7_保护跳闸软压板" name="TrStrp">
				<DAI name="ctlModel">
					<Val>0</Val>
				</DAI>
				<DAI name="sboTimeout">
					<Val>0</Val>
				</DAI>
				<DAI name="dataNs">
					<Val>SGCC MODEL:2012</Val>
				</DAI>
				<DAI name="dU">
					<Val>支路7_保护跳闸软压板</Val>
				</DAI>
			</DOI>
		</LN>
		<LN desc="支路8_保护跳闸" inst="8" lnClass="PTRC" lnType="SZNR_V1.00_PTRC" prefix="Lin">
			<DOI desc="模式" name="Mod">
				<DAI name="ctlModel">
					<Val>0</Val>
				</DAI>
			</DOI>
			<DOI desc="支路8_保护跳闸" name="Tr">
				<DAI name="general" sAddr="GOOSEPin_EN_KO_UNIT08_TRIP"/>
				<DAI name="dU">
					<Val>支路8_保护跳闸</Val>
				</DAI>
			</DOI>
			<DOI desc="动作" name="Op">
				<DAI name="dU">
					<Val>动作</Val>
				</DAI>
			</DOI>
			<DOI desc="支路8_保护跳闸软压板" name="TrStrp">
				<DAI name="ctlModel">
					<Val>0</Val>
				</DAI>
				<DAI name="sboTimeout">
					<Val>0</Val>
				</DAI>
				<DAI name="dataNs">
					<Val>SGCC MODEL:2012</Val>
				</DAI>
				<DAI name="dU">
					<Val>支路8_保护跳闸软压板</Val>
				</DAI>
			</DOI>
		</LN>
		<LN desc="支路9_保护跳闸" inst="9" lnClass="PTRC" lnType="SZNR_V1.00_PTRC" prefix="Lin">
			<DOI desc="模式" name="Mod">
				<DAI name="ctlModel">
					<Val>0</Val>
				</DAI>
			</DOI>
			<DOI desc="支路9_保护跳闸" name="Tr">
				<DAI name="general" sAddr="GOOSEPin_EN_KO_UNIT09_TRIP"/>
				<DAI name="dU">
					<Val>支路9_保护跳闸</Val>
				</DAI>
			</DOI>
			<DOI desc="动作" name="Op">
				<DAI name="dU">
					<Val>动作</Val>
				</DAI>
			</DOI>
			<DOI desc="支路9_保护跳闸软压板" name="TrStrp">
				<DAI name="ctlModel">
					<Val>0</Val>
				</DAI>
				<DAI name="sboTimeout">
					<Val>0</Val>
				</DAI>
				<DAI name="dataNs">
					<Val>SGCC MODEL:2012</Val>
				</DAI>
				<DAI name="dU">
					<Val>支路9_保护跳闸软压板</Val>
				</DAI>
			</DOI>
		</LN>
		<LN desc="支路10_保护跳闸" inst="10" lnClass="PTRC" lnType="SZNR_V1.00_PTRC" prefix="Lin">
			<DOI desc="模式" name="Mod">
				<DAI name="ctlModel">
					<Val>0</Val>
				</DAI>
			</DOI>
			<DOI desc="支路10_保护跳闸" name="Tr">
				<DAI name="general" sAddr="GOOSEPin_EN_KO_UNIT10_TRIP"/>
				<DAI name="dU">
					<Val>支路10_保护跳闸</Val>
				</DAI>
			</DOI>
			<DOI desc="动作" name="Op">
				<DAI name="dU">
					<Val>动作</Val>
				</DAI>
			</DOI>
			<DOI desc="支路10_保护跳闸软压板" name="TrStrp">
				<DAI name="ctlModel">
					<Val>0</Val>
				</DAI>
				<DAI name="sboTimeout">
					<Val>0</Val>
				</DAI>
				<DAI name="dataNs">
					<Val>SGCC MODEL:2012</Val>
				</DAI>
				<DAI name="dU">
					<Val>支路10_保护跳闸软压板</Val>
				</DAI>
			</DOI>
		</LN>
		<LN desc="支路11_保护跳闸" inst="11" lnClass="PTRC" lnType="SZNR_V1.00_PTRC" prefix="Lin">
			<DOI desc="模式" name="Mod">
				<DAI name="ctlModel">
					<Val>0</Val>
				</DAI>
			</DOI>
			<DOI desc="支路11_保护跳闸" name="Tr">
				<DAI name="general" sAddr="GOOSEPin_EN_KO_UNIT11_TRIP"/>
				<DAI name="dU">
					<Val>支路11_保护跳闸</Val>
				</DAI>
			</DOI>
			<DOI desc="动作" name="Op">
				<DAI name="dU">
					<Val>动作</Val>
				</DAI>
			</DOI>
			<DOI desc="支路11_保护跳闸软压板" name="TrStrp">
				<DAI name="ctlModel">
					<Val>0</Val>
				</DAI>
				<DAI name="sboTimeout">
					<Val>0</Val>
				</DAI>
				<DAI name="dataNs">
					<Val>SGCC MODEL:2012</Val>
				</DAI>
				<DAI name="dU">
					<Val>支路11_保护跳闸软压板</Val>
				</DAI>
			</DOI>
		</LN>
		<LN desc="支路12_保护跳闸" inst="12" lnClass="PTRC" lnType="SZNR_V1.00_PTRC" prefix="Lin">
			<DOI desc="模式" name="Mod">
				<DAI name="ctlModel">
					<Val>0</Val>
				</DAI>
			</DOI>
			<DOI desc="支路12_保护跳闸" name="Tr">
				<DAI name="general" sAddr="GOOSEPin_EN_KO_UNIT12_TRIP"/>
				<DAI name="dU">
					<Val>支路12_保护跳闸</Val>
				</DAI>
			</DOI>
			<DOI desc="动作" name="Op">
				<DAI name="dU">
					<Val>动作</Val>
				</DAI>
			</DOI>
			<DOI desc="支路12_保护跳闸软压板" name="TrStrp">
				<DAI name="ctlModel">
					<Val>0</Val>
				</DAI>
				<DAI name="sboTimeout">
					<Val>0</Val>
				</DAI>
				<DAI name="dataNs">
					<Val>SGCC MODEL:2012</Val>
				</DAI>
				<DAI name="dU">
					<Val>支路12_保护跳闸软压板</Val>
				</DAI>
			</DOI>
		</LN>
		<LN desc="支路13_保护跳闸" inst="13" lnClass="PTRC" lnType="SZNR_V1.00_PTRC" prefix="Lin">
			<DOI desc="模式" name="Mod">
				<DAI name="ctlModel">
					<Val>0</Val>
				</DAI>
			</DOI>
			<DOI desc="支路13_保护跳闸" name="Tr">
				<DAI name="general" sAddr="GOOSEPin_EN_KO_UNIT13_TRIP"/>
				<DAI name="dU">
					<Val>支路13_保护跳闸</Val>
				</DAI>
			</DOI>
			<DOI desc="动作" name="Op">
				<DAI name="dU">
					<Val>动作</Val>
				</DAI>
			</DOI>
			<DOI desc="支路13_保护跳闸软压板" name="TrStrp">
				<DAI name="ctlModel">
					<Val>0</Val>
				</DAI>
				<DAI name="sboTimeout">
					<Val>0</Val>
				</DAI>
				<DAI name="dataNs">
					<Val>SGCC MODEL:2012</Val>
				</DAI>
				<DAI name="dU">
					<Val>支路13_保护跳闸软压板</Val>
				</DAI>
			</DOI>
		</LN>
		<LN desc="支路14_保护跳闸" inst="14" lnClass="PTRC" lnType="SZNR_V1.00_PTRC" prefix="Lin">
			<DOI desc="模式" name="Mod">
				<DAI name="ctlModel">
					<Val>0</Val>
				</DAI>
			</DOI>
			<DOI desc="支路14_保护跳闸" name="Tr">
				<DAI name="general" sAddr="GOOSEPin_EN_KO_UNIT14_TRIP"/>
				<DAI name="dU">
					<Val>支路14_保护跳闸</Val>
				</DAI>
			</DOI>
			<DOI desc="动作" name="Op">
				<DAI name="dU">
					<Val>动作</Val>
				</DAI>
			</DOI>
			<DOI desc="支路14_保护跳闸软压板" name="TrStrp">
				<DAI name="ctlModel">
					<Val>0</Val>
				</DAI>
				<DAI name="sboTimeout">
					<Val>0</Val>
				</DAI>
				<DAI name="dataNs">
					<Val>SGCC MODEL:2012</Val>
				</DAI>
				<DAI name="dU">
					<Val>支路14_保护跳闸软压板</Val>
				</DAI>
			</DOI>
		</LN>
		<LN desc="支路15_保护跳闸" inst="15" lnClass="PTRC" lnType="SZNR_V1.00_PTRC" prefix="Lin">
			<DOI desc="模式" name="Mod">
				<DAI name="ctlModel">
					<Val>0</Val>
				</DAI>
			</DOI>
			<DOI desc="支路15_保护跳闸" name="Tr">
				<DAI name="general" sAddr="GOOSEPin_EN_KO_UNIT15_TRIP"/>
				<DAI name="dU">
					<Val>支路15_保护跳闸</Val>
				</DAI>
			</DOI>
			<DOI desc="动作" name="Op">
				<DAI name="dU">
					<Val>动作</Val>
				</DAI>
			</DOI>
			<DOI desc="支路15_保护跳闸软压板" name="TrStrp">
				<DAI name="ctlModel">
					<Val>0</Val>
				</DAI>
				<DAI name="sboTimeout">
					<Val>0</Val>
				</DAI>
				<DAI name="dataNs">
					<Val>SGCC MODEL:2012</Val>
				</DAI>
				<DAI name="dU">
					<Val>支路15_保护跳闸软压板</Val>
				</DAI>
			</DOI>
		</LN>
		<LN desc="支路16_保护跳闸" inst="16" lnClass="PTRC" lnType="SZNR_V1.00_PTRC" prefix="Lin">
			<DOI desc="模式" name="Mod">
				<DAI name="ctlModel">
					<Val>0</Val>
				</DAI>
			</DOI>
			<DOI desc="支路16_保护跳闸" name="Tr">
				<DAI name="general" sAddr="GOOSEPin_EN_KO_UNIT16_TRIP"/>
				<DAI name="dU">
					<Val>支路16_保护跳闸</Val>
				</DAI>
			</DOI>
			<DOI desc="动作" name="Op">
				<DAI name="dU">
					<Val>动作</Val>
				</DAI>
			</DOI>
			<DOI desc="支路16_保护跳闸软压板" name="TrStrp">
				<DAI name="ctlModel">
					<Val>0</Val>
				</DAI>
				<DAI name="sboTimeout">
					<Val>0</Val>
				</DAI>
				<DAI name="dataNs">
					<Val>SGCC MODEL:2012</Val>
				</DAI>
				<DAI name="dU">
					<Val>支路16_保护跳闸软压板</Val>
				</DAI>
			</DOI>
		</LN>
		<LN desc="支路17_保护跳闸" inst="17" lnClass="PTRC" lnType="SZNR_V1.00_PTRC" prefix="Lin">
			<DOI desc="模式" name="Mod">
				<DAI name="ctlModel">
					<Val>0</Val>
				</DAI>
			</DOI>
			<DOI desc="支路17_保护跳闸" name="Tr">
				<DAI name="general" sAddr="GOOSEPin_EN_KO_UNIT17_TRIP"/>
				<DAI name="dU">
					<Val>支路17_保护跳闸</Val>
				</DAI>
			</DOI>
			<DOI desc="动作" name="Op">
				<DAI name="dU">
					<Val>动作</Val>
				</DAI>
			</DOI>
			<DOI desc="支路17_保护跳闸软压板" name="TrStrp">
				<DAI name="ctlModel">
					<Val>0</Val>
				</DAI>
				<DAI name="sboTimeout">
					<Val>0</Val>
				</DAI>
				<DAI name="dataNs">
					<Val>SGCC MODEL:2012</Val>
				</DAI>
				<DAI name="dU">
					<Val>支路17_保护跳闸软压板</Val>
				</DAI>
			</DOI>
		</LN>
		<LN desc="支路18_保护跳闸" inst="18" lnClass="PTRC" lnType="SZNR_V1.00_PTRC" prefix="Lin">
			<DOI desc="模式" name="Mod">
				<DAI name="ctlModel">
					<Val>0</Val>
				</DAI>
			</DOI>
			<DOI desc="支路18_保护跳闸" name="Tr">
				<DAI name="general" sAddr="GOOSEPin_EN_KO_UNIT18_TRIP"/>
				<DAI name="dU">
					<Val>支路18_保护跳闸</Val>
				</DAI>
			</DOI>
			<DOI desc="动作" name="Op">
				<DAI name="dU">
					<Val>动作</Val>
				</DAI>
			</DOI>
			<DOI desc="支路18_保护跳闸软压板" name="TrStrp">
				<DAI name="ctlModel">
					<Val>0</Val>
				</DAI>
				<DAI name="sboTimeout">
					<Val>0</Val>
				</DAI>
				<DAI name="dataNs">
					<Val>SGCC MODEL:2012</Val>
				</DAI>
				<DAI name="dU">
					<Val>支路18_保护跳闸软压板</Val>
				</DAI>
			</DOI>
		</LN>
		<LN desc="支路19_保护跳闸" inst="19" lnClass="PTRC" lnType="SZNR_V1.00_PTRC" prefix="Lin">
			<DOI desc="模式" name="Mod">
				<DAI name="ctlModel">
					<Val>0</Val>
				</DAI>
			</DOI>
			<DOI desc="支路19_保护跳闸" name="Tr">
				<DAI name="general" sAddr="GOOSEPin_EN_KO_UNIT19_TRIP"/>
				<DAI name="dU">
					<Val>支路19_保护跳闸</Val>
				</DAI>
			</DOI>
			<DOI desc="动作" name="Op">
				<DAI name="dU">
					<Val>动作</Val>
				</DAI>
			</DOI>
			<DOI desc="支路19_保护跳闸软压板" name="TrStrp">
				<DAI name="ctlModel">
					<Val>0</Val>
				</DAI>
				<DAI name="sboTimeout">
					<Val>0</Val>
				</DAI>
				<DAI name="dataNs">
					<Val>SGCC MODEL:2012</Val>
				</DAI>
				<DAI name="dU">
					<Val>支路19_保护跳闸软压板</Val>
				</DAI>
			</DOI>
		</LN>
		<LN desc="支路20_保护跳闸" inst="20" lnClass="PTRC" lnType="SZNR_V1.00_PTRC" prefix="Lin">
			<DOI desc="模式" name="Mod">
				<DAI name="ctlModel">
					<Val>0</Val>
				</DAI>
			</DOI>
			<DOI desc="支路20_保护跳闸" name="Tr">
				<DAI name="general" sAddr="GOOSEPin_EN_KO_UNIT20_TRIP"/>
				<DAI name="dU">
					<Val>支路20_保护跳闸</Val>
				</DAI>
			</DOI>
			<DOI desc="动作" name="Op">
				<DAI name="dU">
					<Val>动作</Val>
				</DAI>
			</DOI>
			<DOI desc="支路20_保护跳闸软压板" name="TrStrp">
				<DAI name="ctlModel">
					<Val>0</Val>
				</DAI>
				<DAI name="sboTimeout">
					<Val>0</Val>
				</DAI>
				<DAI name="dataNs">
					<Val>SGCC MODEL:2012</Val>
				</DAI>
				<DAI name="dU">
					<Val>支路20_保护跳闸软压板</Val>
				</DAI>
			</DOI>
		</LN>
		<LN desc="支路21_保护跳闸" inst="21" lnClass="PTRC" lnType="SZNR_V1.00_PTRC" prefix="Lin">
			<DOI desc="模式" name="Mod">
				<DAI name="ctlModel">
					<Val>0</Val>
				</DAI>
			</DOI>
			<DOI desc="支路21_保护跳闸" name="Tr">
				<DAI name="general" sAddr="GOOSEPin_EN_KO_UNIT21_TRIP"/>
				<DAI name="dU">
					<Val>支路21_保护跳闸</Val>
				</DAI>
			</DOI>
			<DOI desc="动作" name="Op">
				<DAI name="dU">
					<Val>动作</Val>
				</DAI>
			</DOI>
			<DOI desc="支路21_保护跳闸软压板" name="TrStrp">
				<DAI name="ctlModel">
					<Val>0</Val>
				</DAI>
				<DAI name="sboTimeout">
					<Val>0</Val>
				</DAI>
				<DAI name="dataNs">
					<Val>SGCC MODEL:2012</Val>
				</DAI>
				<DAI name="dU">
					<Val>支路21_保护跳闸软压板</Val>
				</DAI>
			</DOI>
		</LN>
		<LN desc="支路22_保护跳闸" inst="22" lnClass="PTRC" lnType="SZNR_V1.00_PTRC" prefix="Lin">
			<DOI desc="模式" name="Mod">
				<DAI name="ctlModel">
					<Val>0</Val>
				</DAI>
			</DOI>
			<DOI desc="支路22_保护跳闸" name="Tr">
				<DAI name="general" sAddr="GOOSEPin_EN_KO_UNIT22_TRIP"/>
				<DAI name="dU">
					<Val>支路22_保护跳闸</Val>
				</DAI>
			</DOI>
			<DOI desc="动作" name="Op">
				<DAI name="dU">
					<Val>动作</Val>
				</DAI>
			</DOI>
			<DOI desc="支路22_保护跳闸软压板" name="TrStrp">
				<DAI name="ctlModel">
					<Val>0</Val>
				</DAI>
				<DAI name="sboTimeout">
					<Val>0</Val>
				</DAI>
				<DAI name="dataNs">
					<Val>SGCC MODEL:2012</Val>
				</DAI>
				<DAI name="dU">
					<Val>支路22_保护跳闸软压板</Val>
				</DAI>
			</DOI>
		</LN>
		<LN desc="支路23_保护跳闸" inst="23" lnClass="PTRC" lnType="SZNR_V1.00_PTRC" prefix="Lin">
			<DOI desc="模式" name="Mod">
				<DAI name="ctlModel">
					<Val>0</Val>
				</DAI>
			</DOI>
			<DOI desc="支路23_保护跳闸" name="Tr">
				<DAI name="general" sAddr="GOOSEPin_EN_KO_UNIT23_TRIP"/>
				<DAI name="dU">
					<Val>支路23_保护跳闸</Val>
				</DAI>
			</DOI>
			<DOI desc="动作" name="Op">
				<DAI name="dU">
					<Val>动作</Val>
				</DAI>
			</DOI>
			<DOI desc="支路23_保护跳闸软压板" name="TrStrp">
				<DAI name="ctlModel">
					<Val>0</Val>
				</DAI>
				<DAI name="sboTimeout">
					<Val>0</Val>
				</DAI>
				<DAI name="dataNs">
					<Val>SGCC MODEL:2012</Val>
				</DAI>
				<DAI name="dU">
					<Val>支路23_保护跳闸软压板</Val>
				</DAI>
			</DOI>
		</LN>
		<LN desc="Ⅰ母保护动作" inst="24" lnClass="PTRC" lnType="SZNR_V1.00_PTRC" prefix="Bus">
			<DOI desc="模式" name="Mod">
				<DAI name="ctlModel">
					<Val>0</Val>
				</DAI>
			</DOI>
			<DOI desc="Ⅰ母保护动作" name="Tr">
				<DAI name="general" sAddr="GOOSEPin_EN_KO_TRIP_BUS1_1"/>
				<DAI name="dU">
					<Val>Ⅰ母保护动作</Val>
				</DAI>
			</DOI>
			<DOI desc="动作" name="Op">
				<DAI name="dU">
					<Val>动作</Val>
				</DAI>
			</DOI>
			<DOI desc="Ⅰ母保护动作软压板" name="TrStrp">
				<DAI name="ctlModel">
					<Val>0</Val>
				</DAI>
				<DAI name="sboTimeout">
					<Val>0</Val>
				</DAI>
				<DAI name="dataNs">
					<Val>SGCC MODEL:2012</Val>
				</DAI>
				<DAI name="dU">
					<Val>Ⅰ母保护动作软压板</Val>
				</DAI>
			</DOI>
		</LN>
		<LN desc="Ⅱ母保护动作" inst="25" lnClass="PTRC" lnType="SZNR_V1.00_PTRC" prefix="Bus">
			<DOI desc="模式" name="Mod">
				<DAI name="ctlModel">
					<Val>0</Val>
				</DAI>
			</DOI>
			<DOI desc="Ⅱ母保护动作" name="Tr">
				<DAI name="general" sAddr="GOOSEPin_EN_KO_TRIP_BUS2_1"/>
				<DAI name="dU">
					<Val>Ⅱ母保护动作</Val>
				</DAI>
			</DOI>
			<DOI desc="动作" name="Op">
				<DAI name="dU">
					<Val>动作</Val>
				</DAI>
			</DOI>
			<DOI desc="Ⅱ母保护动作软压板" name="TrStrp">
				<DAI name="ctlModel">
					<Val>0</Val>
				</DAI>
				<DAI name="sboTimeout">
					<Val>0</Val>
				</DAI>
				<DAI name="dataNs">
					<Val>SGCC MODEL:2012</Val>
				</DAI>
				<DAI name="dU">
					<Val>Ⅱ母保护动作软压板</Val>
				</DAI>
			</DOI>
		</LN>
		<LN desc="分段1_启动失灵" inst="26" lnClass="PTRC" lnType="SZNR_V1.00_PTRC">
			<DOI desc="模式" name="Mod">
				<DAI name="ctlModel">
					<Val>0</Val>
				</DAI>
			</DOI>
			<DOI desc="分段1_启动失灵" name="StrBF">
				<DAI name="general" sAddr="GOOSEPin_EN_KO_TRIP_FDQSL1"/>
				<DAI name="dU">
					<Val>分段1_启动失灵</Val>
				</DAI>
				<DAI name="dataNs">
					<Val>SGCC MODEL:2012</Val>
				</DAI>
			</DOI>
			<DOI desc="分段1_启动失灵动作" name="Op">
				<DAI name="dU">
					<Val>分段1_启动失灵动作</Val>
				</DAI>
			</DOI>
			<DOI desc="启动分段1失灵发送软压板" name="TrStrp">
				<DAI name="ctlModel">
					<Val>0</Val>
				</DAI>
				<DAI name="sboTimeout">
					<Val>0</Val>
				</DAI>
				<DAI name="dataNs">
					<Val>SGCC MODEL:2012</Val>
				</DAI>
				<DAI name="dU">
					<Val>启动分段1失灵发送软压板</Val>
				</DAI>
			</DOI>
		</LN>
		<LN desc="分段2_启动失灵" inst="27" lnClass="PTRC" lnType="SZNR_V1.00_PTRC">
			<DOI desc="模式" name="Mod">
				<DAI name="ctlModel">
					<Val>0</Val>
				</DAI>
			</DOI>
			<DOI desc="分段2_启动失灵" name="StrBF">
				<DAI name="general" sAddr="GOOSEPin_EN_KO_TRIP_FDQSL2"/>
				<DAI name="dU">
					<Val>分段2_启动失灵</Val>
				</DAI>
				<DAI name="dataNs">
					<Val>SGCC MODEL:2012</Val>
				</DAI>
			</DOI>
			<DOI desc="分段2_启动失灵动作" name="Op">
				<DAI name="dU">
					<Val>分段2_启动失灵动作</Val>
				</DAI>
			</DOI>
			<DOI desc="启动分段2失灵发送软压板" name="TrStrp">
				<DAI name="ctlModel">
					<Val>0</Val>
				</DAI>
				<DAI name="sboTimeout">
					<Val>0</Val>
				</DAI>
				<DAI name="dataNs">
					<Val>SGCC MODEL:2012</Val>
				</DAI>
				<DAI name="dU">
					<Val>启动分段2失灵发送软压板</Val>
				</DAI>
			</DOI>
		</LN>
		<LN desc="支路4_失灵联跳变压器" inst="1" lnClass="RBRF" lnType="SZNR_V1.00_RBRF_BUS" prefix="Tranf">
			<DOI desc="模式" name="Mod">
				<DAI name="ctlModel">
					<Val>0</Val>
				</DAI>
			</DOI>
			<DOI desc="支路4_失灵联跳变压器" name="OpEx">
				<DAI name="general" sAddr="GOOSEPin_EN_KO_BRF_TRANSF01"/>
				<DAI name="dU">
					<Val>支路4_失灵联跳变压器</Val>
				</DAI>
			</DOI>
			<DOI desc="支路4_失灵联跳变压器软压板" name="TrStrp">
				<DAI name="ctlModel">
					<Val>0</Val>
				</DAI>
				<DAI name="sboTimeout">
					<Val>0</Val>
				</DAI>
				<DAI name="dataNs">
					<Val>SGCC MODEL:2012</Val>
				</DAI>
				<DAI name="dU">
					<Val>支路4_失灵联跳变压器软压板</Val>
				</DAI>
			</DOI>
		</LN>
		<LN desc="支路5_失灵联跳变压器" inst="2" lnClass="RBRF" lnType="SZNR_V1.00_RBRF_BUS" prefix="Tranf">
			<DOI desc="模式" name="Mod">
				<DAI name="ctlModel">
					<Val>0</Val>
				</DAI>
			</DOI>
			<DOI desc="支路5_失灵联跳变压器" name="OpEx">
				<DAI name="general" sAddr="GOOSEPin_EN_KO_BRF_TRANSF02"/>
				<DAI name="dU">
					<Val>支路5_失灵联跳变压器</Val>
				</DAI>
			</DOI>
			<DOI desc="支路5_失灵联跳变压器软压板" name="TrStrp">
				<DAI name="ctlModel">
					<Val>0</Val>
				</DAI>
				<DAI name="sboTimeout">
					<Val>0</Val>
				</DAI>
				<DAI name="dataNs">
					<Val>SGCC MODEL:2012</Val>
				</DAI>
				<DAI name="dU">
					<Val>支路5_失灵联跳变压器软压板</Val>
				</DAI>
			</DOI>
		</LN>
		<LN desc="支路14_失灵联跳变压器" inst="3" lnClass="RBRF" lnType="SZNR_V1.00_RBRF_BUS" prefix="Tranf">
			<DOI desc="模式" name="Mod">
				<DAI name="ctlModel">
					<Val>0</Val>
				</DAI>
			</DOI>
			<DOI desc="支路14_失灵联跳变压器" name="OpEx">
				<DAI name="general" sAddr="GOOSEPin_EN_KO_BRF_TRANSF03"/>
				<DAI name="dU">
					<Val>支路14_失灵联跳变压器</Val>
				</DAI>
			</DOI>
			<DOI desc="支路14_失灵联跳变压器软压板" name="TrStrp">
				<DAI name="ctlModel">
					<Val>0</Val>
				</DAI>
				<DAI name="sboTimeout">
					<Val>0</Val>
				</DAI>
				<DAI name="dataNs">
					<Val>SGCC MODEL:2012</Val>
				</DAI>
				<DAI name="dU">
					<Val>支路14_失灵联跳变压器软压板</Val>
				</DAI>
			</DOI>
		</LN>
		<LN desc="支路15_失灵联跳变压器" inst="4" lnClass="RBRF" lnType="SZNR_V1.00_RBRF_BUS" prefix="Tranf">
			<DOI desc="模式" name="Mod">
				<DAI name="ctlModel">
					<Val>0</Val>
				</DAI>
			</DOI>
			<DOI desc="支路15_失灵联跳变压器" name="OpEx">
				<DAI name="general" sAddr="GOOSEPin_EN_KO_BRF_TRANSF04"/>
				<DAI name="dU">
					<Val>支路15_失灵联跳变压器</Val>
				</DAI>
			</DOI>
			<DOI desc="支路15_失灵联跳变压器软压板" name="TrStrp">
				<DAI name="ctlModel">
					<Val>0</Val>
				</DAI>
				<DAI name="sboTimeout">
					<Val>0</Val>
				</DAI>
				<DAI name="dataNs">
					<Val>SGCC MODEL:2012</Val>
				</DAI>
				<DAI name="dU">
					<Val>支路15_失灵联跳变压器软压板</Val>
				</DAI>
			</DOI>
		</LN>
		<LN desc="01支路开入" inst="1" lnClass="GGIO" lnType="SZNR_V1.00_GGIO_GOBIN_BP2C" prefix="GOIN">
			<DOI desc="模式" name="Mod">
				<DAI name="ctlModel">
					<Val>0</Val>
				</DAI>
			</DOI>
			<DOI desc="母联_断路器A相位置" name="DPCSO3">
				<DAI name="stVal" sAddr="GOOSEPin_EN_KI_BUSC01_HWJA"/>
				<DAI name="dU">
					<Val>母联_断路器A相位置</Val>
				</DAI>
				<DAI name="ctlModel">
					<Val>0</Val>
				</DAI>
				<DAI name="sboTimeout">
					<Val>0</Val>
				</DAI>
				<DAI name="dataNs">
					<Val>SGCC MODEL:2012</Val>
				</DAI>
			</DOI>
			<DOI desc="母联_断路器B相位置" name="DPCSO4">
				<DAI name="stVal" sAddr="GOOSEPin_EN_KI_BUSC01_HWJB"/>
				<DAI name="dU">
					<Val>母联_断路器B相位置</Val>
				</DAI>
				<DAI name="ctlModel">
					<Val>0</Val>
				</DAI>
				<DAI name="sboTimeout">
					<Val>0</Val>
				</DAI>
				<DAI name="dataNs">
					<Val>SGCC MODEL:2012</Val>
				</DAI>
			</DOI>
			<DOI desc="母联_断路器C相位置" name="DPCSO5">
				<DAI name="stVal" sAddr="GOOSEPin_EN_KI_BUSC01_HWJC"/>
				<DAI name="dU">
					<Val>母联_断路器C相位置</Val>
				</DAI>
				<DAI name="ctlModel">
					<Val>0</Val>
				</DAI>
				<DAI name="sboTimeout">
					<Val>0</Val>
				</DAI>
				<DAI name="dataNs">
					<Val>SGCC MODEL:2012</Val>
				</DAI>
			</DOI>
			<DOI desc="母联_三相启动失灵开入" name="SPCSO1">
				<DAI name="stVal" sAddr="GOOSEPin_EN_KI_UNIT01_BRF_ALL"/>
				<DAI name="dU">
					<Val>母联_三相启动失灵开入</Val>
				</DAI>
				<DAI name="ctlModel">
					<Val>0</Val>
				</DAI>
				<DAI name="sboTimeout">
					<Val>0</Val>
				</DAI>
				<DAI name="dataNs">
					<Val>SGCC MODEL:2012</Val>
				</DAI>
			</DOI>
		</LN>
		<LN desc="02支路开入" inst="2" lnClass="GGIO" lnType="SZNR_V1.00_GGIO_GOBIN_BP2C" prefix="GOIN">
			<DOI desc="模式" name="Mod">
				<DAI name="ctlModel">
					<Val>0</Val>
				</DAI>
			</DOI>
			<DOI desc="分段1_断路器A相位置" name="DPCSO3">
				<DAI name="stVal" sAddr="GOOSEPin_EN_KI_BUSC02_HWJA"/>
				<DAI name="dU">
					<Val>分段1_断路器A相位置</Val>
				</DAI>
				<DAI name="ctlModel">
					<Val>0</Val>
				</DAI>
				<DAI name="sboTimeout">
					<Val>0</Val>
				</DAI>
				<DAI name="dataNs">
					<Val>SGCC MODEL:2012</Val>
				</DAI>
			</DOI>
			<DOI desc="分段1_断路器B相位置" name="DPCSO4">
				<DAI name="stVal" sAddr="GOOSEPin_EN_KI_BUSC02_HWJB"/>
				<DAI name="dU">
					<Val>分段1_断路器B相位置</Val>
				</DAI>
				<DAI name="ctlModel">
					<Val>0</Val>
				</DAI>
				<DAI name="sboTimeout">
					<Val>0</Val>
				</DAI>
				<DAI name="dataNs">
					<Val>SGCC MODEL:2012</Val>
				</DAI>
			</DOI>
			<DOI desc="分段1_断路器C相位置" name="DPCSO5">
				<DAI name="stVal" sAddr="GOOSEPin_EN_KI_BUSC02_HWJC"/>
				<DAI name="dU">
					<Val>分段1_断路器C相位置</Val>
				</DAI>
				<DAI name="ctlModel">
					<Val>0</Val>
				</DAI>
				<DAI name="sboTimeout">
					<Val>0</Val>
				</DAI>
				<DAI name="dataNs">
					<Val>SGCC MODEL:2012</Val>
				</DAI>
			</DOI>
			<DOI desc="分段1_三相启动失灵开入" name="SPCSO1">
				<DAI name="stVal" sAddr="GOOSEPin_EN_KI_UNIT02_BRF_ALL"/>
				<DAI name="dU">
					<Val>分段1_三相启动失灵开入</Val>
				</DAI>
				<DAI name="sboTimeout">
					<Val>0</Val>
				</DAI>
				<DAI name="ctlModel">
					<Val>0</Val>
				</DAI>
				<DAI name="dataNs">
					<Val>SGCC MODEL:2012</Val>
				</DAI>
			</DOI>
			<DOI desc="分段1_对侧失灵开入" name="SPCSO5">
				<DAI name="stVal" sAddr="GOOSEPin_EN_KI_UNIT02_BRF_ML2"/>
				<DAI name="dU">
					<Val>分段1_对侧失灵开入</Val>
				</DAI>
				<DAI name="sboTimeout">
					<Val>0</Val>
				</DAI>
				<DAI name="ctlModel">
					<Val>0</Val>
				</DAI>
				<DAI name="dataNs">
					<Val>SGCC MODEL:2012</Val>
				</DAI>
			</DOI>
		</LN>
		<LN desc="03支路开入" inst="3" lnClass="GGIO" lnType="SZNR_V1.00_GGIO_GOBIN_BP2C" prefix="GOIN">
			<DOI desc="模式" name="Mod">
				<DAI name="ctlModel">
					<Val>0</Val>
				</DAI>
			</DOI>
			<DOI desc="分段2_断路器A相位置" name="DPCSO3">
				<DAI name="stVal" sAddr="GOOSEPin_EN_KI_BUSC03_HWJA"/>
				<DAI name="dU">
					<Val>分段2_断路器A相位置</Val>
				</DAI>
				<DAI name="ctlModel">
					<Val>0</Val>
				</DAI>
				<DAI name="sboTimeout">
					<Val>0</Val>
				</DAI>
				<DAI name="dataNs">
					<Val>SGCC MODEL:2012</Val>
				</DAI>
			</DOI>
			<DOI desc="分段2_断路器B相位置" name="DPCSO4">
				<DAI name="stVal" sAddr="GOOSEPin_EN_KI_BUSC03_HWJB"/>
				<DAI name="dU">
					<Val>分段2_断路器B相位置</Val>
				</DAI>
				<DAI name="ctlModel">
					<Val>0</Val>
				</DAI>
				<DAI name="sboTimeout">
					<Val>0</Val>
				</DAI>
				<DAI name="dataNs">
					<Val>SGCC MODEL:2012</Val>
				</DAI>
			</DOI>
			<DOI desc="分段2_断路器C相位置" name="DPCSO5">
				<DAI name="stVal" sAddr="GOOSEPin_EN_KI_BUSC03_HWJC"/>
				<DAI name="dU">
					<Val>分段2_断路器C相位置</Val>
				</DAI>
				<DAI name="ctlModel">
					<Val>0</Val>
				</DAI>
				<DAI name="sboTimeout">
					<Val>0</Val>
				</DAI>
				<DAI name="dataNs">
					<Val>SGCC MODEL:2012</Val>
				</DAI>
			</DOI>
			<DOI desc="分段2_三相启动失灵开入" name="SPCSO1">
				<DAI name="stVal" sAddr="GOOSEPin_EN_KI_UNIT03_BRF_ALL"/>
				<DAI name="dU">
					<Val>分段2_三相启动失灵开入</Val>
				</DAI>
				<DAI name="ctlModel">
					<Val>0</Val>
				</DAI>
				<DAI name="sboTimeout">
					<Val>0</Val>
				</DAI>
				<DAI name="dataNs">
					<Val>SGCC MODEL:2012</Val>
				</DAI>
			</DOI>
			<DOI desc="分段2_对侧失灵开入" name="SPCSO5">
				<DAI name="stVal" sAddr="GOOSEPin_EN_KI_UNIT03_BRF_ML3"/>
				<DAI name="dU">
					<Val>分段2_对侧失灵开入</Val>
				</DAI>
				<DAI name="sboTimeout">
					<Val>0</Val>
				</DAI>
				<DAI name="ctlModel">
					<Val>0</Val>
				</DAI>
				<DAI name="dataNs">
					<Val>SGCC MODEL:2012</Val>
				</DAI>
			</DOI>
		</LN>
		<LN desc="04支路开入" inst="4" lnClass="GGIO" lnType="SZNR_V1.00_GGIO_GOBIN_BP2C" prefix="GOIN">
			<DOI desc="模式" name="Mod">
				<DAI name="ctlModel">
					<Val>0</Val>
				</DAI>
			</DOI>
			<DOI desc="支路4_1G刀闸位置" name="DPCSO1">
				<DAI name="stVal" sAddr="GOOSEPin_EN_KI_UNIT04_SW_01M"/>
				<DAI name="dU">
					<Val>支路4_1G刀闸位置</Val>
				</DAI>
				<DAI name="ctlModel">
					<Val>0</Val>
				</DAI>
				<DAI name="sboTimeout">
					<Val>0</Val>
				</DAI>
			</DOI>
			<DOI desc="支路4_2G刀闸位置" name="DPCSO2">
				<DAI name="stVal" sAddr="GOOSEPin_EN_KI_UNIT04_SW_02M"/>
				<DAI name="dU">
					<Val>支路4_2G刀闸位置</Val>
				</DAI>
				<DAI name="ctlModel">
					<Val>0</Val>
				</DAI>
				<DAI name="sboTimeout">
					<Val>0</Val>
				</DAI>
			</DOI>
			<DOI desc="支路4_三相启动失灵开入" name="SPCSO1">
				<DAI name="stVal" sAddr="GOOSEPin_EN_KI_UNIT04_BRF_ALL"/>
				<DAI name="dU">
					<Val>支路4_三相启动失灵开入</Val>
				</DAI>
				<DAI name="ctlModel">
					<Val>0</Val>
				</DAI>
				<DAI name="sboTimeout">
					<Val>0</Val>
				</DAI>
				<DAI name="dataNs">
					<Val>SGCC MODEL:2012</Val>
				</DAI>
			</DOI>
		</LN>
		<LN desc="05支路开入" inst="5" lnClass="GGIO" lnType="SZNR_V1.00_GGIO_GOBIN_BP2C" prefix="GOIN">
			<DOI desc="模式" name="Mod">
				<DAI name="ctlModel">
					<Val>0</Val>
				</DAI>
			</DOI>
			<DOI desc="支路5_1G刀闸位置" name="DPCSO1">
				<DAI name="stVal" sAddr="GOOSEPin_EN_KI_UNIT05_SW_01M"/>
				<DAI name="dU">
					<Val>支路5_1G刀闸位置</Val>
				</DAI>
				<DAI name="ctlModel">
					<Val>0</Val>
				</DAI>
				<DAI name="sboTimeout">
					<Val>0</Val>
				</DAI>
			</DOI>
			<DOI desc="支路5_2G刀闸位置" name="DPCSO2">
				<DAI name="stVal" sAddr="GOOSEPin_EN_KI_UNIT05_SW_02M"/>
				<DAI name="dU">
					<Val>支路5_2G刀闸位置</Val>
				</DAI>
				<DAI name="ctlModel">
					<Val>0</Val>
				</DAI>
				<DAI name="sboTimeout">
					<Val>0</Val>
				</DAI>
			</DOI>
			<DOI desc="支路5_三相启动失灵开入" name="SPCSO1">
				<DAI name="stVal" sAddr="GOOSEPin_EN_KI_UNIT05_BRF_ALL"/>
				<DAI name="dU">
					<Val>支路5_三相启动失灵开入</Val>
				</DAI>
				<DAI name="ctlModel">
					<Val>0</Val>
				</DAI>
				<DAI name="sboTimeout">
					<Val>0</Val>
				</DAI>
				<DAI name="dataNs">
					<Val>SGCC MODEL:2012</Val>
				</DAI>
			</DOI>
		</LN>
		<LN desc="06支路开入" inst="6" lnClass="GGIO" lnType="SZNR_V1.00_GGIO_GOBIN_BP2C" prefix="GOIN">
			<DOI desc="模式" name="Mod">
				<DAI name="ctlModel">
					<Val>0</Val>
				</DAI>
			</DOI>
			<DOI desc="支路6_1G刀闸位置" name="DPCSO1">
				<DAI name="stVal" sAddr="GOOSEPin_EN_KI_UNIT06_SW_01M"/>
				<DAI name="dU">
					<Val>支路6_1G刀闸位置</Val>
				</DAI>
				<DAI name="ctlModel">
					<Val>0</Val>
				</DAI>
				<DAI name="sboTimeout">
					<Val>0</Val>
				</DAI>
			</DOI>
			<DOI desc="支路6_2G刀闸位置" name="DPCSO2">
				<DAI name="stVal" sAddr="GOOSEPin_EN_KI_UNIT06_SW_02M"/>
				<DAI name="dU">
					<Val>支路6_2G刀闸位置</Val>
				</DAI>
				<DAI name="ctlModel">
					<Val>0</Val>
				</DAI>
				<DAI name="sboTimeout">
					<Val>0</Val>
				</DAI>
			</DOI>
			<DOI desc="支路6_三相启动失灵开入" name="SPCSO1">
				<DAI name="stVal" sAddr="GOOSEPin_EN_KI_UNIT06_BRF_ALL"/>
				<DAI name="dU">
					<Val>支路6_三相启动失灵开入</Val>
				</DAI>
				<DAI name="ctlModel">
					<Val>0</Val>
				</DAI>
				<DAI name="sboTimeout">
					<Val>0</Val>
				</DAI>
				<DAI name="dataNs">
					<Val>SGCC MODEL:2012</Val>
				</DAI>
			</DOI>
			<DOI desc="支路6_A相启动失灵开入" name="SPCSO2">
				<DAI name="stVal" sAddr="GOOSEPin_EN_KI_UNIT06_BRF_A"/>
				<DAI name="dU">
					<Val>支路6_A相启动失灵开入</Val>
				</DAI>
				<DAI name="ctlModel">
					<Val>0</Val>
				</DAI>
				<DAI name="sboTimeout">
					<Val>0</Val>
				</DAI>
				<DAI name="dataNs">
					<Val>SGCC MODEL:2012</Val>
				</DAI>
			</DOI>
			<DOI desc="支路6_B相启动失灵开入" name="SPCSO3">
				<DAI name="stVal" sAddr="GOOSEPin_EN_KI_UNIT06_BRF_B"/>
				<DAI name="dU">
					<Val>支路6_B相启动失灵开入</Val>
				</DAI>
				<DAI name="ctlModel">
					<Val>0</Val>
				</DAI>
				<DAI name="sboTimeout">
					<Val>0</Val>
				</DAI>
				<DAI name="dataNs">
					<Val>SGCC MODEL:2012</Val>
				</DAI>
			</DOI>
			<DOI desc="支路6_C相启动失灵开入" name="SPCSO4">
				<DAI name="stVal" sAddr="GOOSEPin_EN_KI_UNIT06_BRF_C"/>
				<DAI name="dU">
					<Val>支路6_C相启动失灵开入</Val>
				</DAI>
				<DAI name="ctlModel">
					<Val>0</Val>
				</DAI>
				<DAI name="sboTimeout">
					<Val>0</Val>
				</DAI>
				<DAI name="dataNs">
					<Val>SGCC MODEL:2012</Val>
				</DAI>
			</DOI>
		</LN>
		<LN desc="07支路开入" inst="7" lnClass="GGIO" lnType="SZNR_V1.00_GGIO_GOBIN_BP2C" prefix="GOIN">
			<DOI desc="模式" name="Mod">
				<DAI name="ctlModel">
					<Val>0</Val>
				</DAI>
			</DOI>
			<DOI desc="支路7_1G刀闸位置" name="DPCSO1">
				<DAI name="stVal" sAddr="GOOSEPin_EN_KI_UNIT07_SW_01M"/>
				<DAI name="dU">
					<Val>支路7_1G刀闸位置</Val>
				</DAI>
				<DAI name="ctlModel">
					<Val>0</Val>
				</DAI>
				<DAI name="sboTimeout">
					<Val>0</Val>
				</DAI>
			</DOI>
			<DOI desc="支路7_2G刀闸位置" name="DPCSO2">
				<DAI name="stVal" sAddr="GOOSEPin_EN_KI_UNIT07_SW_02M"/>
				<DAI name="dU">
					<Val>支路7_2G刀闸位置</Val>
				</DAI>
				<DAI name="ctlModel">
					<Val>0</Val>
				</DAI>
				<DAI name="sboTimeout">
					<Val>0</Val>
				</DAI>
			</DOI>
			<DOI desc="支路7_三相启动失灵开入" name="SPCSO1">
				<DAI name="stVal" sAddr="GOOSEPin_EN_KI_UNIT07_BRF_ALL"/>
				<DAI name="dU">
					<Val>支路7_三相启动失灵开入</Val>
				</DAI>
				<DAI name="ctlModel">
					<Val>0</Val>
				</DAI>
				<DAI name="sboTimeout">
					<Val>0</Val>
				</DAI>
				<DAI name="dataNs">
					<Val>SGCC MODEL:2012</Val>
				</DAI>
			</DOI>
			<DOI desc="支路7_A相启动失灵开入" name="SPCSO2">
				<DAI name="stVal" sAddr="GOOSEPin_EN_KI_UNIT07_BRF_A"/>
				<DAI name="dU">
					<Val>支路7_A相启动失灵开入</Val>
				</DAI>
				<DAI name="ctlModel">
					<Val>0</Val>
				</DAI>
				<DAI name="sboTimeout">
					<Val>0</Val>
				</DAI>
				<DAI name="dataNs">
					<Val>SGCC MODEL:2012</Val>
				</DAI>
			</DOI>
			<DOI desc="支路7_B相启动失灵开入" name="SPCSO3">
				<DAI name="stVal" sAddr="GOOSEPin_EN_KI_UNIT07_BRF_B"/>
				<DAI name="dU">
					<Val>支路7_B相启动失灵开入</Val>
				</DAI>
				<DAI name="ctlModel">
					<Val>0</Val>
				</DAI>
				<DAI name="sboTimeout">
					<Val>0</Val>
				</DAI>
				<DAI name="dataNs">
					<Val>SGCC MODEL:2012</Val>
				</DAI>
			</DOI>
			<DOI desc="支路7_C相启动失灵开入" name="SPCSO4">
				<DAI name="stVal" sAddr="GOOSEPin_EN_KI_UNIT07_BRF_C"/>
				<DAI name="dU">
					<Val>支路7_C相启动失灵开入</Val>
				</DAI>
				<DAI name="ctlModel">
					<Val>0</Val>
				</DAI>
				<DAI name="sboTimeout">
					<Val>0</Val>
				</DAI>
				<DAI name="dataNs">
					<Val>SGCC MODEL:2012</Val>
				</DAI>
			</DOI>
		</LN>
		<LN desc="08支路开入" inst="8" lnClass="GGIO" lnType="SZNR_V1.00_GGIO_GOBIN_BP2C" prefix="GOIN">
			<DOI desc="模式" name="Mod">
				<DAI name="ctlModel">
					<Val>0</Val>
				</DAI>
			</DOI>
			<DOI desc="支路8_1G刀闸位置" name="DPCSO1">
				<DAI name="stVal" sAddr="GOOSEPin_EN_KI_UNIT08_SW_01M"/>
				<DAI name="dU">
					<Val>支路8_1G刀闸位置</Val>
				</DAI>
				<DAI name="ctlModel">
					<Val>0</Val>
				</DAI>
				<DAI name="sboTimeout">
					<Val>0</Val>
				</DAI>
			</DOI>
			<DOI desc="支路8_2G刀闸位置" name="DPCSO2">
				<DAI name="stVal" sAddr="GOOSEPin_EN_KI_UNIT08_SW_02M"/>
				<DAI name="dU">
					<Val>支路8_2G刀闸位置</Val>
				</DAI>
				<DAI name="ctlModel">
					<Val>0</Val>
				</DAI>
				<DAI name="sboTimeout">
					<Val>0</Val>
				</DAI>
			</DOI>
			<DOI desc="支路8_三相启动失灵开入" name="SPCSO1">
				<DAI name="stVal" sAddr="GOOSEPin_EN_KI_UNIT08_BRF_ALL"/>
				<DAI name="dU">
					<Val>支路8_三相启动失灵开入</Val>
				</DAI>
				<DAI name="ctlModel">
					<Val>0</Val>
				</DAI>
				<DAI name="sboTimeout">
					<Val>0</Val>
				</DAI>
				<DAI name="dataNs">
					<Val>SGCC MODEL:2012</Val>
				</DAI>
			</DOI>
			<DOI desc="支路8_A相启动失灵开入" name="SPCSO2">
				<DAI name="stVal" sAddr="GOOSEPin_EN_KI_UNIT08_BRF_A"/>
				<DAI name="dU">
					<Val>支路8_A相启动失灵开入</Val>
				</DAI>
				<DAI name="ctlModel">
					<Val>0</Val>
				</DAI>
				<DAI name="sboTimeout">
					<Val>0</Val>
				</DAI>
				<DAI name="dataNs">
					<Val>SGCC MODEL:2012</Val>
				</DAI>
			</DOI>
			<DOI desc="支路8_B相启动失灵开入" name="SPCSO3">
				<DAI name="stVal" sAddr="GOOSEPin_EN_KI_UNIT08_BRF_B"/>
				<DAI name="dU">
					<Val>支路8_B相启动失灵开入</Val>
				</DAI>
				<DAI name="ctlModel">
					<Val>0</Val>
				</DAI>
				<DAI name="sboTimeout">
					<Val>0</Val>
				</DAI>
				<DAI name="dataNs">
					<Val>SGCC MODEL:2012</Val>
				</DAI>
			</DOI>
			<DOI desc="支路8_C相启动失灵开入" name="SPCSO4">
				<DAI name="stVal" sAddr="GOOSEPin_EN_KI_UNIT08_BRF_C"/>
				<DAI name="dU">
					<Val>支路8_C相启动失灵开入</Val>
				</DAI>
				<DAI name="ctlModel">
					<Val>0</Val>
				</DAI>
				<DAI name="sboTimeout">
					<Val>0</Val>
				</DAI>
				<DAI name="dataNs">
					<Val>SGCC MODEL:2012</Val>
				</DAI>
			</DOI>
		</LN>
		<LN desc="09支路开入" inst="9" lnClass="GGIO" lnType="SZNR_V1.00_GGIO_GOBIN_BP2C" prefix="GOIN">
			<DOI desc="模式" name="Mod">
				<DAI name="ctlModel">
					<Val>0</Val>
				</DAI>
			</DOI>
			<DOI desc="支路9_1G刀闸位置" name="DPCSO1">
				<DAI name="stVal" sAddr="GOOSEPin_EN_KI_UNIT09_SW_01M"/>
				<DAI name="dU">
					<Val>支路9_1G刀闸位置</Val>
				</DAI>
				<DAI name="ctlModel">
					<Val>0</Val>
				</DAI>
				<DAI name="sboTimeout">
					<Val>0</Val>
				</DAI>
			</DOI>
			<DOI desc="支路9_2G刀闸位置" name="DPCSO2">
				<DAI name="stVal" sAddr="GOOSEPin_EN_KI_UNIT09_SW_02M"/>
				<DAI name="dU">
					<Val>支路9_2G刀闸位置</Val>
				</DAI>
				<DAI name="ctlModel">
					<Val>0</Val>
				</DAI>
				<DAI name="sboTimeout">
					<Val>0</Val>
				</DAI>
			</DOI>
			<DOI desc="支路9_三相启动失灵开入" name="SPCSO1">
				<DAI name="stVal" sAddr="GOOSEPin_EN_KI_UNIT09_BRF_ALL"/>
				<DAI name="dU">
					<Val>支路9_三相启动失灵开入</Val>
				</DAI>
				<DAI name="ctlModel">
					<Val>0</Val>
				</DAI>
				<DAI name="sboTimeout">
					<Val>0</Val>
				</DAI>
				<DAI name="dataNs">
					<Val>SGCC MODEL:2012</Val>
				</DAI>
			</DOI>
			<DOI desc="支路9_A相启动失灵开入" name="SPCSO2">
				<DAI name="stVal" sAddr="GOOSEPin_EN_KI_UNIT09_BRF_A"/>
				<DAI name="dU">
					<Val>支路9_A相启动失灵开入</Val>
				</DAI>
				<DAI name="ctlModel">
					<Val>0</Val>
				</DAI>
				<DAI name="sboTimeout">
					<Val>0</Val>
				</DAI>
				<DAI name="dataNs">
					<Val>SGCC MODEL:2012</Val>
				</DAI>
			</DOI>
			<DOI desc="支路9_B相启动失灵开入" name="SPCSO3">
				<DAI name="stVal" sAddr="GOOSEPin_EN_KI_UNIT09_BRF_B"/>
				<DAI name="dU">
					<Val>支路9_B相启动失灵开入</Val>
				</DAI>
				<DAI name="ctlModel">
					<Val>0</Val>
				</DAI>
				<DAI name="sboTimeout">
					<Val>0</Val>
				</DAI>
				<DAI name="dataNs">
					<Val>SGCC MODEL:2012</Val>
				</DAI>
			</DOI>
			<DOI desc="支路9_C相启动失灵开入" name="SPCSO4">
				<DAI name="stVal" sAddr="GOOSEPin_EN_KI_UNIT09_BRF_C"/>
				<DAI name="dU">
					<Val>支路9_C相启动失灵开入</Val>
				</DAI>
				<DAI name="ctlModel">
					<Val>0</Val>
				</DAI>
				<DAI name="sboTimeout">
					<Val>0</Val>
				</DAI>
				<DAI name="dataNs">
					<Val>SGCC MODEL:2012</Val>
				</DAI>
			</DOI>
		</LN>
		<LN desc="10支路开入" inst="10" lnClass="GGIO" lnType="SZNR_V1.00_GGIO_GOBIN_BP2C" prefix="GOIN">
			<DOI desc="模式" name="Mod">
				<DAI name="ctlModel">
					<Val>0</Val>
				</DAI>
			</DOI>
			<DOI desc="支路10_1G刀闸位置" name="DPCSO1">
				<DAI name="stVal" sAddr="GOOSEPin_EN_KI_UNIT10_SW_01M"/>
				<DAI name="dU">
					<Val>支路10_1G刀闸位置</Val>
				</DAI>
				<DAI name="ctlModel">
					<Val>0</Val>
				</DAI>
				<DAI name="sboTimeout">
					<Val>0</Val>
				</DAI>
			</DOI>
			<DOI desc="支路10_2G刀闸位置" name="DPCSO2">
				<DAI name="stVal" sAddr="GOOSEPin_EN_KI_UNIT10_SW_02M"/>
				<DAI name="dU">
					<Val>支路10_2G刀闸位置</Val>
				</DAI>
				<DAI name="ctlModel">
					<Val>0</Val>
				</DAI>
				<DAI name="sboTimeout">
					<Val>0</Val>
				</DAI>
			</DOI>
			<DOI desc="支路10_三相启动失灵开入" name="SPCSO1">
				<DAI name="stVal" sAddr="GOOSEPin_EN_KI_UNIT10_BRF_ALL"/>
				<DAI name="dU">
					<Val>支路10_三相启动失灵开入</Val>
				</DAI>
				<DAI name="ctlModel">
					<Val>0</Val>
				</DAI>
				<DAI name="sboTimeout">
					<Val>0</Val>
				</DAI>
				<DAI name="dataNs">
					<Val>SGCC MODEL:2012</Val>
				</DAI>
			</DOI>
			<DOI desc="支路10_A相启动失灵开入" name="SPCSO2">
				<DAI name="stVal" sAddr="GOOSEPin_EN_KI_UNIT10_BRF_A"/>
				<DAI name="dU">
					<Val>支路10_A相启动失灵开入</Val>
				</DAI>
				<DAI name="ctlModel">
					<Val>0</Val>
				</DAI>
				<DAI name="sboTimeout">
					<Val>0</Val>
				</DAI>
				<DAI name="dataNs">
					<Val>SGCC MODEL:2012</Val>
				</DAI>
			</DOI>
			<DOI desc="支路10_B相启动失灵开入" name="SPCSO3">
				<DAI name="stVal" sAddr="GOOSEPin_EN_KI_UNIT10_BRF_B"/>
				<DAI name="dU">
					<Val>支路10_B相启动失灵开入</Val>
				</DAI>
				<DAI name="ctlModel">
					<Val>0</Val>
				</DAI>
				<DAI name="sboTimeout">
					<Val>0</Val>
				</DAI>
				<DAI name="dataNs">
					<Val>SGCC MODEL:2012</Val>
				</DAI>
			</DOI>
			<DOI desc="支路10_C相启动失灵开入" name="SPCSO4">
				<DAI name="stVal" sAddr="GOOSEPin_EN_KI_UNIT10_BRF_C"/>
				<DAI name="dU">
					<Val>支路10_C相启动失灵开入</Val>
				</DAI>
				<DAI name="ctlModel">
					<Val>0</Val>
				</DAI>
				<DAI name="sboTimeout">
					<Val>0</Val>
				</DAI>
				<DAI name="dataNs">
					<Val>SGCC MODEL:2012</Val>
				</DAI>
			</DOI>
		</LN>
		<LN desc="11支路开入" inst="11" lnClass="GGIO" lnType="SZNR_V1.00_GGIO_GOBIN_BP2C" prefix="GOIN">
			<DOI desc="模式" name="Mod">
				<DAI name="ctlModel">
					<Val>0</Val>
				</DAI>
			</DOI>
			<DOI desc="支路11_1G刀闸位置" name="DPCSO1">
				<DAI name="stVal" sAddr="GOOSEPin_EN_KI_UNIT11_SW_01M"/>
				<DAI name="dU">
					<Val>支路11_1G刀闸位置</Val>
				</DAI>
				<DAI name="ctlModel">
					<Val>0</Val>
				</DAI>
				<DAI name="sboTimeout">
					<Val>0</Val>
				</DAI>
			</DOI>
			<DOI desc="支路11_2G刀闸位置" name="DPCSO2">
				<DAI name="stVal" sAddr="GOOSEPin_EN_KI_UNIT11_SW_02M"/>
				<DAI name="dU">
					<Val>支路11_2G刀闸位置</Val>
				</DAI>
				<DAI name="ctlModel">
					<Val>0</Val>
				</DAI>
				<DAI name="sboTimeout">
					<Val>0</Val>
				</DAI>
			</DOI>
			<DOI desc="支路11_三相启动失灵开入" name="SPCSO1">
				<DAI name="stVal" sAddr="GOOSEPin_EN_KI_UNIT11_BRF_ALL"/>
				<DAI name="dU">
					<Val>支路11_三相启动失灵开入</Val>
				</DAI>
				<DAI name="ctlModel">
					<Val>0</Val>
				</DAI>
				<DAI name="sboTimeout">
					<Val>0</Val>
				</DAI>
				<DAI name="dataNs">
					<Val>SGCC MODEL:2012</Val>
				</DAI>
			</DOI>
			<DOI desc="支路11_A相启动失灵开入" name="SPCSO2">
				<DAI name="stVal" sAddr="GOOSEPin_EN_KI_UNIT11_BRF_A"/>
				<DAI name="dU">
					<Val>支路11_A相启动失灵开入</Val>
				</DAI>
				<DAI name="ctlModel">
					<Val>0</Val>
				</DAI>
				<DAI name="sboTimeout">
					<Val>0</Val>
				</DAI>
				<DAI name="dataNs">
					<Val>SGCC MODEL:2012</Val>
				</DAI>
			</DOI>
			<DOI desc="支路11_B相启动失灵开入" name="SPCSO3">
				<DAI name="stVal" sAddr="GOOSEPin_EN_KI_UNIT11_BRF_B"/>
				<DAI name="dU">
					<Val>支路11_B相启动失灵开入</Val>
				</DAI>
				<DAI name="ctlModel">
					<Val>0</Val>
				</DAI>
				<DAI name="sboTimeout">
					<Val>0</Val>
				</DAI>
				<DAI name="dataNs">
					<Val>SGCC MODEL:2012</Val>
				</DAI>
			</DOI>
			<DOI desc="支路11_C相启动失灵开入" name="SPCSO4">
				<DAI name="stVal" sAddr="GOOSEPin_EN_KI_UNIT11_BRF_C"/>
				<DAI name="dU">
					<Val>支路11_C相启动失灵开入</Val>
				</DAI>
				<DAI name="ctlModel">
					<Val>0</Val>
				</DAI>
				<DAI name="sboTimeout">
					<Val>0</Val>
				</DAI>
				<DAI name="dataNs">
					<Val>SGCC MODEL:2012</Val>
				</DAI>
			</DOI>
		</LN>
		<LN desc="12支路开入" inst="12" lnClass="GGIO" lnType="SZNR_V1.00_GGIO_GOBIN_BP2C" prefix="GOIN">
			<DOI desc="模式" name="Mod">
				<DAI name="ctlModel">
					<Val>0</Val>
				</DAI>
			</DOI>
			<DOI desc="支路12_1G刀闸位置" name="DPCSO1">
				<DAI name="stVal" sAddr="GOOSEPin_EN_KI_UNIT12_SW_01M"/>
				<DAI name="dU">
					<Val>支路12_1G刀闸位置</Val>
				</DAI>
				<DAI name="ctlModel">
					<Val>0</Val>
				</DAI>
				<DAI name="sboTimeout">
					<Val>0</Val>
				</DAI>
			</DOI>
			<DOI desc="支路12_2G刀闸位置" name="DPCSO2">
				<DAI name="stVal" sAddr="GOOSEPin_EN_KI_UNIT12_SW_02M"/>
				<DAI name="dU">
					<Val>支路12_2G刀闸位置</Val>
				</DAI>
				<DAI name="ctlModel">
					<Val>0</Val>
				</DAI>
				<DAI name="sboTimeout">
					<Val>0</Val>
				</DAI>
			</DOI>
			<DOI desc="支路12_三相启动失灵开入" name="SPCSO1">
				<DAI name="stVal" sAddr="GOOSEPin_EN_KI_UNIT12_BRF_ALL"/>
				<DAI name="dU">
					<Val>支路12_三相启动失灵开入</Val>
				</DAI>
				<DAI name="ctlModel">
					<Val>0</Val>
				</DAI>
				<DAI name="sboTimeout">
					<Val>0</Val>
				</DAI>
				<DAI name="dataNs">
					<Val>SGCC MODEL:2012</Val>
				</DAI>
			</DOI>
			<DOI desc="支路12_A相启动失灵开入" name="SPCSO2">
				<DAI name="stVal" sAddr="GOOSEPin_EN_KI_UNIT12_BRF_A"/>
				<DAI name="dU">
					<Val>支路12_A相启动失灵开入</Val>
				</DAI>
				<DAI name="ctlModel">
					<Val>0</Val>
				</DAI>
				<DAI name="sboTimeout">
					<Val>0</Val>
				</DAI>
				<DAI name="dataNs">
					<Val>SGCC MODEL:2012</Val>
				</DAI>
			</DOI>
			<DOI desc="支路12_B相启动失灵开入" name="SPCSO3">
				<DAI name="stVal" sAddr="GOOSEPin_EN_KI_UNIT12_BRF_B"/>
				<DAI name="dU">
					<Val>支路12_B相启动失灵开入</Val>
				</DAI>
				<DAI name="ctlModel">
					<Val>0</Val>
				</DAI>
				<DAI name="sboTimeout">
					<Val>0</Val>
				</DAI>
				<DAI name="dataNs">
					<Val>SGCC MODEL:2012</Val>
				</DAI>
			</DOI>
			<DOI desc="支路12_C相启动失灵开入" name="SPCSO4">
				<DAI name="stVal" sAddr="GOOSEPin_EN_KI_UNIT12_BRF_C"/>
				<DAI name="dU">
					<Val>支路12_C相启动失灵开入</Val>
				</DAI>
				<DAI name="ctlModel">
					<Val>0</Val>
				</DAI>
				<DAI name="sboTimeout">
					<Val>0</Val>
				</DAI>
				<DAI name="dataNs">
					<Val>SGCC MODEL:2012</Val>
				</DAI>
			</DOI>
		</LN>
		<LN desc="13支路开入" inst="13" lnClass="GGIO" lnType="SZNR_V1.00_GGIO_GOBIN_BP2C" prefix="GOIN">
			<DOI desc="模式" name="Mod">
				<DAI name="ctlModel">
					<Val>0</Val>
				</DAI>
			</DOI>
			<DOI desc="支路13_1G刀闸位置" name="DPCSO1">
				<DAI name="stVal" sAddr="GOOSEPin_EN_KI_UNIT13_SW_01M"/>
				<DAI name="dU">
					<Val>支路13_1G刀闸位置</Val>
				</DAI>
				<DAI name="ctlModel">
					<Val>0</Val>
				</DAI>
				<DAI name="sboTimeout">
					<Val>0</Val>
				</DAI>
			</DOI>
			<DOI desc="支路13_2G刀闸位置" name="DPCSO2">
				<DAI name="stVal" sAddr="GOOSEPin_EN_KI_UNIT13_SW_02M"/>
				<DAI name="dU">
					<Val>支路13_2G刀闸位置</Val>
				</DAI>
				<DAI name="ctlModel">
					<Val>0</Val>
				</DAI>
				<DAI name="sboTimeout">
					<Val>0</Val>
				</DAI>
			</DOI>
			<DOI desc="支路13_三相启动失灵开入" name="SPCSO1">
				<DAI name="stVal" sAddr="GOOSEPin_EN_KI_UNIT13_BRF_ALL"/>
				<DAI name="dU">
					<Val>支路13_三相启动失灵开入</Val>
				</DAI>
				<DAI name="ctlModel">
					<Val>0</Val>
				</DAI>
				<DAI name="sboTimeout">
					<Val>0</Val>
				</DAI>
				<DAI name="dataNs">
					<Val>SGCC MODEL:2012</Val>
				</DAI>
			</DOI>
			<DOI desc="支路13_A相启动失灵开入" name="SPCSO2">
				<DAI name="stVal" sAddr="GOOSEPin_EN_KI_UNIT13_BRF_A"/>
				<DAI name="dU">
					<Val>支路13_A相启动失灵开入</Val>
				</DAI>
				<DAI name="ctlModel">
					<Val>0</Val>
				</DAI>
				<DAI name="sboTimeout">
					<Val>0</Val>
				</DAI>
				<DAI name="dataNs">
					<Val>SGCC MODEL:2012</Val>
				</DAI>
			</DOI>
			<DOI desc="支路13_B相启动失灵开入" name="SPCSO3">
				<DAI name="stVal" sAddr="GOOSEPin_EN_KI_UNIT13_BRF_B"/>
				<DAI name="dU">
					<Val>支路13_B相启动失灵开入</Val>
				</DAI>
				<DAI name="ctlModel">
					<Val>0</Val>
				</DAI>
				<DAI name="sboTimeout">
					<Val>0</Val>
				</DAI>
				<DAI name="dataNs">
					<Val>SGCC MODEL:2012</Val>
				</DAI>
			</DOI>
			<DOI desc="支路13_C相启动失灵开入" name="SPCSO4">
				<DAI name="stVal" sAddr="GOOSEPin_EN_KI_UNIT13_BRF_C"/>
				<DAI name="dU">
					<Val>支路13_C相启动失灵开入</Val>
				</DAI>
				<DAI name="ctlModel">
					<Val>0</Val>
				</DAI>
				<DAI name="sboTimeout">
					<Val>0</Val>
				</DAI>
				<DAI name="dataNs">
					<Val>SGCC MODEL:2012</Val>
				</DAI>
			</DOI>
		</LN>
		<LN desc="14支路开入" inst="14" lnClass="GGIO" lnType="SZNR_V1.00_GGIO_GOBIN_BP2C" prefix="GOIN">
			<DOI desc="模式" name="Mod">
				<DAI name="ctlModel">
					<Val>0</Val>
				</DAI>
			</DOI>
			<DOI desc="支路14_1G刀闸位置" name="DPCSO1">
				<DAI name="stVal" sAddr="GOOSEPin_EN_KI_UNIT14_SW_01M"/>
				<DAI name="dU">
					<Val>支路14_1G刀闸位置</Val>
				</DAI>
				<DAI name="ctlModel">
					<Val>0</Val>
				</DAI>
				<DAI name="sboTimeout">
					<Val>0</Val>
				</DAI>
			</DOI>
			<DOI desc="支路14_2G刀闸位置" name="DPCSO2">
				<DAI name="stVal" sAddr="GOOSEPin_EN_KI_UNIT14_SW_02M"/>
				<DAI name="dU">
					<Val>支路14_2G刀闸位置</Val>
				</DAI>
				<DAI name="ctlModel">
					<Val>0</Val>
				</DAI>
				<DAI name="sboTimeout">
					<Val>0</Val>
				</DAI>
			</DOI>
			<DOI desc="支路14_三相启动失灵开入" name="SPCSO1">
				<DAI name="stVal" sAddr="GOOSEPin_EN_KI_UNIT14_BRF_ALL"/>
				<DAI name="dU">
					<Val>支路14_三相启动失灵开入</Val>
				</DAI>
				<DAI name="ctlModel">
					<Val>0</Val>
				</DAI>
				<DAI name="sboTimeout">
					<Val>0</Val>
				</DAI>
				<DAI name="dataNs">
					<Val>SGCC MODEL:2012</Val>
				</DAI>
			</DOI>
		</LN>
		<LN desc="15支路开入" inst="15" lnClass="GGIO" lnType="SZNR_V1.00_GGIO_GOBIN_BP2C" prefix="GOIN">
			<DOI desc="模式" name="Mod">
				<DAI name="ctlModel">
					<Val>0</Val>
				</DAI>
			</DOI>
			<DOI desc="支路15_1G刀闸位置" name="DPCSO1">
				<DAI name="stVal" sAddr="GOOSEPin_EN_KI_UNIT15_SW_01M"/>
				<DAI name="dU">
					<Val>支路15_1G刀闸位置</Val>
				</DAI>
				<DAI name="ctlModel">
					<Val>0</Val>
				</DAI>
				<DAI name="sboTimeout">
					<Val>0</Val>
				</DAI>
			</DOI>
			<DOI desc="支路15_2G刀闸位置" name="DPCSO2">
				<DAI name="stVal" sAddr="GOOSEPin_EN_KI_UNIT15_SW_02M"/>
				<DAI name="dU">
					<Val>支路15_2G刀闸位置</Val>
				</DAI>
				<DAI name="ctlModel">
					<Val>0</Val>
				</DAI>
				<DAI name="sboTimeout">
					<Val>0</Val>
				</DAI>
			</DOI>
			<DOI desc="支路15_三相启动失灵开入" name="SPCSO1">
				<DAI name="stVal" sAddr="GOOSEPin_EN_KI_UNIT15_BRF_ALL"/>
				<DAI name="dU">
					<Val>支路15_三相启动失灵开入</Val>
				</DAI>
				<DAI name="ctlModel">
					<Val>0</Val>
				</DAI>
				<DAI name="sboTimeout">
					<Val>0</Val>
				</DAI>
				<DAI name="dataNs">
					<Val>SGCC MODEL:2012</Val>
				</DAI>
			</DOI>
		</LN>
		<LN desc="16支路开入" inst="16" lnClass="GGIO" lnType="SZNR_V1.00_GGIO_GOBIN_BP2C" prefix="GOIN">
			<DOI desc="模式" name="Mod">
				<DAI name="ctlModel">
					<Val>0</Val>
				</DAI>
			</DOI>
			<DOI desc="支路16_1G刀闸位置" name="DPCSO1">
				<DAI name="stVal" sAddr="GOOSEPin_EN_KI_UNIT16_SW_01M"/>
				<DAI name="dU">
					<Val>支路16_1G刀闸位置</Val>
				</DAI>
				<DAI name="ctlModel">
					<Val>0</Val>
				</DAI>
				<DAI name="sboTimeout">
					<Val>0</Val>
				</DAI>
			</DOI>
			<DOI desc="支路16_2G刀闸位置" name="DPCSO2">
				<DAI name="stVal" sAddr="GOOSEPin_EN_KI_UNIT16_SW_02M"/>
				<DAI name="dU">
					<Val>支路16_2G刀闸位置</Val>
				</DAI>
				<DAI name="ctlModel">
					<Val>0</Val>
				</DAI>
				<DAI name="sboTimeout">
					<Val>0</Val>
				</DAI>
			</DOI>
			<DOI desc="支路16_三相启动失灵开入" name="SPCSO1">
				<DAI name="stVal" sAddr="GOOSEPin_EN_KI_UNIT16_BRF_ALL"/>
				<DAI name="dU">
					<Val>支路16_三相启动失灵开入</Val>
				</DAI>
				<DAI name="ctlModel">
					<Val>0</Val>
				</DAI>
				<DAI name="sboTimeout">
					<Val>0</Val>
				</DAI>
				<DAI name="dataNs">
					<Val>SGCC MODEL:2012</Val>
				</DAI>
			</DOI>
			<DOI desc="支路16_A相启动失灵开入" name="SPCSO2">
				<DAI name="stVal" sAddr="GOOSEPin_EN_KI_UNIT16_BRF_A"/>
				<DAI name="dU">
					<Val>支路16_A相启动失灵开入</Val>
				</DAI>
				<DAI name="ctlModel">
					<Val>0</Val>
				</DAI>
				<DAI name="sboTimeout">
					<Val>0</Val>
				</DAI>
				<DAI name="dataNs">
					<Val>SGCC MODEL:2012</Val>
				</DAI>
			</DOI>
			<DOI desc="支路16_B相启动失灵开入" name="SPCSO3">
				<DAI name="stVal" sAddr="GOOSEPin_EN_KI_UNIT16_BRF_B"/>
				<DAI name="dU">
					<Val>支路16_B相启动失灵开入</Val>
				</DAI>
				<DAI name="ctlModel">
					<Val>0</Val>
				</DAI>
				<DAI name="sboTimeout">
					<Val>0</Val>
				</DAI>
				<DAI name="dataNs">
					<Val>SGCC MODEL:2012</Val>
				</DAI>
			</DOI>
			<DOI desc="支路16_C相启动失灵开入" name="SPCSO4">
				<DAI name="stVal" sAddr="GOOSEPin_EN_KI_UNIT16_BRF_C"/>
				<DAI name="dU">
					<Val>支路16_C相启动失灵开入</Val>
				</DAI>
				<DAI name="ctlModel">
					<Val>0</Val>
				</DAI>
				<DAI name="sboTimeout">
					<Val>0</Val>
				</DAI>
				<DAI name="dataNs">
					<Val>SGCC MODEL:2012</Val>
				</DAI>
			</DOI>
		</LN>
		<LN desc="17支路开入" inst="17" lnClass="GGIO" lnType="SZNR_V1.00_GGIO_GOBIN_BP2C" prefix="GOIN">
			<DOI desc="模式" name="Mod">
				<DAI name="ctlModel">
					<Val>0</Val>
				</DAI>
			</DOI>
			<DOI desc="支路17_1G刀闸位置" name="DPCSO1">
				<DAI name="stVal" sAddr="GOOSEPin_EN_KI_UNIT17_SW_01M"/>
				<DAI name="dU">
					<Val>支路17_1G刀闸位置</Val>
				</DAI>
				<DAI name="ctlModel">
					<Val>0</Val>
				</DAI>
				<DAI name="sboTimeout">
					<Val>0</Val>
				</DAI>
			</DOI>
			<DOI desc="支路17_2G刀闸位置" name="DPCSO2">
				<DAI name="stVal" sAddr="GOOSEPin_EN_KI_UNIT17_SW_02M"/>
				<DAI name="dU">
					<Val>支路17_2G刀闸位置</Val>
				</DAI>
				<DAI name="ctlModel">
					<Val>0</Val>
				</DAI>
				<DAI name="sboTimeout">
					<Val>0</Val>
				</DAI>
			</DOI>
			<DOI desc="支路17_三相启动失灵开入" name="SPCSO1">
				<DAI name="stVal" sAddr="GOOSEPin_EN_KI_UNIT17_BRF_ALL"/>
				<DAI name="dU">
					<Val>支路17_三相启动失灵开入</Val>
				</DAI>
				<DAI name="ctlModel">
					<Val>0</Val>
				</DAI>
				<DAI name="sboTimeout">
					<Val>0</Val>
				</DAI>
				<DAI name="dataNs">
					<Val>SGCC MODEL:2012</Val>
				</DAI>
			</DOI>
			<DOI desc="支路17_A相启动失灵开入" name="SPCSO2">
				<DAI name="stVal" sAddr="GOOSEPin_EN_KI_UNIT17_BRF_A"/>
				<DAI name="dU">
					<Val>支路17_A相启动失灵开入</Val>
				</DAI>
				<DAI name="ctlModel">
					<Val>0</Val>
				</DAI>
				<DAI name="sboTimeout">
					<Val>0</Val>
				</DAI>
				<DAI name="dataNs">
					<Val>SGCC MODEL:2012</Val>
				</DAI>
			</DOI>
			<DOI desc="支路17_B相启动失灵开入" name="SPCSO3">
				<DAI name="stVal" sAddr="GOOSEPin_EN_KI_UNIT17_BRF_B"/>
				<DAI name="dU">
					<Val>支路17_B相启动失灵开入</Val>
				</DAI>
				<DAI name="ctlModel">
					<Val>0</Val>
				</DAI>
				<DAI name="sboTimeout">
					<Val>0</Val>
				</DAI>
				<DAI name="dataNs">
					<Val>SGCC MODEL:2012</Val>
				</DAI>
			</DOI>
			<DOI desc="支路17_C相启动失灵开入" name="SPCSO4">
				<DAI name="stVal" sAddr="GOOSEPin_EN_KI_UNIT17_BRF_C"/>
				<DAI name="dU">
					<Val>支路17_C相启动失灵开入</Val>
				</DAI>
				<DAI name="ctlModel">
					<Val>0</Val>
				</DAI>
				<DAI name="sboTimeout">
					<Val>0</Val>
				</DAI>
				<DAI name="dataNs">
					<Val>SGCC MODEL:2012</Val>
				</DAI>
			</DOI>
		</LN>
		<LN desc="18支路开入" inst="18" lnClass="GGIO" lnType="SZNR_V1.00_GGIO_GOBIN_BP2C" prefix="GOIN">
			<DOI desc="模式" name="Mod">
				<DAI name="ctlModel">
					<Val>0</Val>
				</DAI>
			</DOI>
			<DOI desc="支路18_1G刀闸位置" name="DPCSO1">
				<DAI name="stVal" sAddr="GOOSEPin_EN_KI_UNIT18_SW_01M"/>
				<DAI name="dU">
					<Val>支路18_1G刀闸位置</Val>
				</DAI>
				<DAI name="ctlModel">
					<Val>0</Val>
				</DAI>
				<DAI name="sboTimeout">
					<Val>0</Val>
				</DAI>
			</DOI>
			<DOI desc="支路18_2G刀闸位置" name="DPCSO2">
				<DAI name="stVal" sAddr="GOOSEPin_EN_KI_UNIT18_SW_02M"/>
				<DAI name="dU">
					<Val>支路18_2G刀闸位置</Val>
				</DAI>
				<DAI name="ctlModel">
					<Val>0</Val>
				</DAI>
				<DAI name="sboTimeout">
					<Val>0</Val>
				</DAI>
			</DOI>
			<DOI desc="支路18_三相启动失灵开入" name="SPCSO1">
				<DAI name="stVal" sAddr="GOOSEPin_EN_KI_UNIT18_BRF_ALL"/>
				<DAI name="dU">
					<Val>支路18_三相启动失灵开入</Val>
				</DAI>
				<DAI name="ctlModel">
					<Val>0</Val>
				</DAI>
				<DAI name="sboTimeout">
					<Val>0</Val>
				</DAI>
				<DAI name="dataNs">
					<Val>SGCC MODEL:2012</Val>
				</DAI>
			</DOI>
			<DOI desc="支路18_A相启动失灵开入" name="SPCSO2">
				<DAI name="stVal" sAddr="GOOSEPin_EN_KI_UNIT18_BRF_A"/>
				<DAI name="dU">
					<Val>支路18_A相启动失灵开入</Val>
				</DAI>
				<DAI name="ctlModel">
					<Val>0</Val>
				</DAI>
				<DAI name="sboTimeout">
					<Val>0</Val>
				</DAI>
				<DAI name="dataNs">
					<Val>SGCC MODEL:2012</Val>
				</DAI>
			</DOI>
			<DOI desc="支路18_B相启动失灵开入" name="SPCSO3">
				<DAI name="stVal" sAddr="GOOSEPin_EN_KI_UNIT18_BRF_B"/>
				<DAI name="dU">
					<Val>支路18_B相启动失灵开入</Val>
				</DAI>
				<DAI name="ctlModel">
					<Val>0</Val>
				</DAI>
				<DAI name="sboTimeout">
					<Val>0</Val>
				</DAI>
				<DAI name="dataNs">
					<Val>SGCC MODEL:2012</Val>
				</DAI>
			</DOI>
			<DOI desc="支路18_C相启动失灵开入" name="SPCSO4">
				<DAI name="stVal" sAddr="GOOSEPin_EN_KI_UNIT18_BRF_C"/>
				<DAI name="dU">
					<Val>支路18_C相启动失灵开入</Val>
				</DAI>
				<DAI name="ctlModel">
					<Val>0</Val>
				</DAI>
				<DAI name="sboTimeout">
					<Val>0</Val>
				</DAI>
				<DAI name="dataNs">
					<Val>SGCC MODEL:2012</Val>
				</DAI>
			</DOI>
		</LN>
		<LN desc="19支路开入" inst="19" lnClass="GGIO" lnType="SZNR_V1.00_GGIO_GOBIN_BP2C" prefix="GOIN">
			<DOI desc="模式" name="Mod">
				<DAI name="ctlModel">
					<Val>0</Val>
				</DAI>
			</DOI>
			<DOI desc="支路19_1G刀闸位置" name="DPCSO1">
				<DAI name="stVal" sAddr="GOOSEPin_EN_KI_UNIT19_SW_01M"/>
				<DAI name="dU">
					<Val>支路19_1G刀闸位置</Val>
				</DAI>
				<DAI name="ctlModel">
					<Val>0</Val>
				</DAI>
				<DAI name="sboTimeout">
					<Val>0</Val>
				</DAI>
			</DOI>
			<DOI desc="支路19_2G刀闸位置" name="DPCSO2">
				<DAI name="stVal" sAddr="GOOSEPin_EN_KI_UNIT19_SW_02M"/>
				<DAI name="dU">
					<Val>支路19_2G刀闸位置</Val>
				</DAI>
				<DAI name="ctlModel">
					<Val>0</Val>
				</DAI>
				<DAI name="sboTimeout">
					<Val>0</Val>
				</DAI>
			</DOI>
			<DOI desc="支路19_三相启动失灵开入" name="SPCSO1">
				<DAI name="stVal" sAddr="GOOSEPin_EN_KI_UNIT19_BRF_ALL"/>
				<DAI name="dU">
					<Val>支路19_三相启动失灵开入</Val>
				</DAI>
				<DAI name="ctlModel">
					<Val>0</Val>
				</DAI>
				<DAI name="sboTimeout">
					<Val>0</Val>
				</DAI>
				<DAI name="dataNs">
					<Val>SGCC MODEL:2012</Val>
				</DAI>
			</DOI>
			<DOI desc="支路19_A相启动失灵开入" name="SPCSO2">
				<DAI name="stVal" sAddr="GOOSEPin_EN_KI_UNIT19_BRF_A"/>
				<DAI name="dU">
					<Val>支路19_A相启动失灵开入</Val>
				</DAI>
				<DAI name="ctlModel">
					<Val>0</Val>
				</DAI>
				<DAI name="sboTimeout">
					<Val>0</Val>
				</DAI>
				<DAI name="dataNs">
					<Val>SGCC MODEL:2012</Val>
				</DAI>
			</DOI>
			<DOI desc="支路19_B相启动失灵开入" name="SPCSO3">
				<DAI name="stVal" sAddr="GOOSEPin_EN_KI_UNIT19_BRF_B"/>
				<DAI name="dU">
					<Val>支路19_B相启动失灵开入</Val>
				</DAI>
				<DAI name="ctlModel">
					<Val>0</Val>
				</DAI>
				<DAI name="sboTimeout">
					<Val>0</Val>
				</DAI>
				<DAI name="dataNs">
					<Val>SGCC MODEL:2012</Val>
				</DAI>
			</DOI>
			<DOI desc="支路19_C相启动失灵开入" name="SPCSO4">
				<DAI name="stVal" sAddr="GOOSEPin_EN_KI_UNIT19_BRF_C"/>
				<DAI name="dU">
					<Val>支路19_C相启动失灵开入</Val>
				</DAI>
				<DAI name="ctlModel">
					<Val>0</Val>
				</DAI>
				<DAI name="sboTimeout">
					<Val>0</Val>
				</DAI>
				<DAI name="dataNs">
					<Val>SGCC MODEL:2012</Val>
				</DAI>
			</DOI>
		</LN>
		<LN desc="20支路开入" inst="20" lnClass="GGIO" lnType="SZNR_V1.00_GGIO_GOBIN_BP2C" prefix="GOIN">
			<DOI desc="模式" name="Mod">
				<DAI name="ctlModel">
					<Val>0</Val>
				</DAI>
			</DOI>
			<DOI desc="支路20_1G刀闸位置" name="DPCSO1">
				<DAI name="stVal" sAddr="GOOSEPin_EN_KI_UNIT20_SW_01M"/>
				<DAI name="dU">
					<Val>支路20_1G刀闸位置</Val>
				</DAI>
				<DAI name="ctlModel">
					<Val>0</Val>
				</DAI>
				<DAI name="sboTimeout">
					<Val>0</Val>
				</DAI>
			</DOI>
			<DOI desc="支路20_2G刀闸位置" name="DPCSO2">
				<DAI name="stVal" sAddr="GOOSEPin_EN_KI_UNIT20_SW_02M"/>
				<DAI name="dU">
					<Val>支路20_2G刀闸位置</Val>
				</DAI>
				<DAI name="ctlModel">
					<Val>0</Val>
				</DAI>
				<DAI name="sboTimeout">
					<Val>0</Val>
				</DAI>
			</DOI>
			<DOI desc="支路20_三相启动失灵开入" name="SPCSO1">
				<DAI name="stVal" sAddr="GOOSEPin_EN_KI_UNIT20_BRF_ALL"/>
				<DAI name="dU">
					<Val>支路20_三相启动失灵开入</Val>
				</DAI>
				<DAI name="ctlModel">
					<Val>0</Val>
				</DAI>
				<DAI name="sboTimeout">
					<Val>0</Val>
				</DAI>
				<DAI name="dataNs">
					<Val>SGCC MODEL:2012</Val>
				</DAI>
			</DOI>
			<DOI desc="支路20_A相启动失灵开入" name="SPCSO2">
				<DAI name="stVal" sAddr="GOOSEPin_EN_KI_UNIT20_BRF_A"/>
				<DAI name="dU">
					<Val>支路20_A相启动失灵开入</Val>
				</DAI>
				<DAI name="ctlModel">
					<Val>0</Val>
				</DAI>
				<DAI name="sboTimeout">
					<Val>0</Val>
				</DAI>
				<DAI name="dataNs">
					<Val>SGCC MODEL:2012</Val>
				</DAI>
			</DOI>
			<DOI desc="支路20_B相启动失灵开入" name="SPCSO3">
				<DAI name="stVal" sAddr="GOOSEPin_EN_KI_UNIT20_BRF_B"/>
				<DAI name="dU">
					<Val>支路20_B相启动失灵开入</Val>
				</DAI>
				<DAI name="ctlModel">
					<Val>0</Val>
				</DAI>
				<DAI name="sboTimeout">
					<Val>0</Val>
				</DAI>
				<DAI name="dataNs">
					<Val>SGCC MODEL:2012</Val>
				</DAI>
			</DOI>
			<DOI desc="支路20_C相启动失灵开入" name="SPCSO4">
				<DAI name="stVal" sAddr="GOOSEPin_EN_KI_UNIT20_BRF_C"/>
				<DAI name="dU">
					<Val>支路20_C相启动失灵开入</Val>
				</DAI>
				<DAI name="ctlModel">
					<Val>0</Val>
				</DAI>
				<DAI name="sboTimeout">
					<Val>0</Val>
				</DAI>
				<DAI name="dataNs">
					<Val>SGCC MODEL:2012</Val>
				</DAI>
			</DOI>
		</LN>
		<LN desc="21支路开入" inst="21" lnClass="GGIO" lnType="SZNR_V1.00_GGIO_GOBIN_BP2C" prefix="GOIN">
			<DOI desc="模式" name="Mod">
				<DAI name="ctlModel">
					<Val>0</Val>
				</DAI>
			</DOI>
			<DOI desc="支路21_1G刀闸位置" name="DPCSO1">
				<DAI name="stVal" sAddr="GOOSEPin_EN_KI_UNIT21_SW_01M"/>
				<DAI name="dU">
					<Val>支路21_1G刀闸位置</Val>
				</DAI>
				<DAI name="ctlModel">
					<Val>0</Val>
				</DAI>
				<DAI name="sboTimeout">
					<Val>0</Val>
				</DAI>
			</DOI>
			<DOI desc="支路21_2G刀闸位置" name="DPCSO2">
				<DAI name="stVal" sAddr="GOOSEPin_EN_KI_UNIT21_SW_02M"/>
				<DAI name="dU">
					<Val>支路21_2G刀闸位置</Val>
				</DAI>
				<DAI name="ctlModel">
					<Val>0</Val>
				</DAI>
				<DAI name="sboTimeout">
					<Val>0</Val>
				</DAI>
			</DOI>
			<DOI desc="支路21_三相启动失灵开入" name="SPCSO1">
				<DAI name="stVal" sAddr="GOOSEPin_EN_KI_UNIT21_BRF_ALL"/>
				<DAI name="dU">
					<Val>支路21_三相启动失灵开入</Val>
				</DAI>
				<DAI name="ctlModel">
					<Val>0</Val>
				</DAI>
				<DAI name="sboTimeout">
					<Val>0</Val>
				</DAI>
				<DAI name="dataNs">
					<Val>SGCC MODEL:2012</Val>
				</DAI>
			</DOI>
			<DOI desc="支路21_A相启动失灵开入" name="SPCSO2">
				<DAI name="stVal" sAddr="GOOSEPin_EN_KI_UNIT21_BRF_A"/>
				<DAI name="dU">
					<Val>支路21_A相启动失灵开入</Val>
				</DAI>
				<DAI name="ctlModel">
					<Val>0</Val>
				</DAI>
				<DAI name="sboTimeout">
					<Val>0</Val>
				</DAI>
				<DAI name="dataNs">
					<Val>SGCC MODEL:2012</Val>
				</DAI>
			</DOI>
			<DOI desc="支路21_B相启动失灵开入" name="SPCSO3">
				<DAI name="stVal" sAddr="GOOSEPin_EN_KI_UNIT21_BRF_B"/>
				<DAI name="dU">
					<Val>支路21_B相启动失灵开入</Val>
				</DAI>
				<DAI name="ctlModel">
					<Val>0</Val>
				</DAI>
				<DAI name="sboTimeout">
					<Val>0</Val>
				</DAI>
				<DAI name="dataNs">
					<Val>SGCC MODEL:2012</Val>
				</DAI>
			</DOI>
			<DOI desc="支路21_C相启动失灵开入" name="SPCSO4">
				<DAI name="stVal" sAddr="GOOSEPin_EN_KI_UNIT21_BRF_C"/>
				<DAI name="dU">
					<Val>支路21_C相启动失灵开入</Val>
				</DAI>
				<DAI name="ctlModel">
					<Val>0</Val>
				</DAI>
				<DAI name="sboTimeout">
					<Val>0</Val>
				</DAI>
				<DAI name="dataNs">
					<Val>SGCC MODEL:2012</Val>
				</DAI>
			</DOI>
		</LN>
		<LN desc="22支路开入" inst="22" lnClass="GGIO" lnType="SZNR_V1.00_GGIO_GOBIN_BP2C" prefix="GOIN">
			<DOI desc="模式" name="Mod">
				<DAI name="ctlModel">
					<Val>0</Val>
				</DAI>
			</DOI>
			<DOI desc="支路22_1G刀闸位置" name="DPCSO1">
				<DAI name="stVal" sAddr="GOOSEPin_EN_KI_UNIT22_SW_01M"/>
				<DAI name="dU">
					<Val>支路22_1G刀闸位置</Val>
				</DAI>
				<DAI name="ctlModel">
					<Val>0</Val>
				</DAI>
				<DAI name="sboTimeout">
					<Val>0</Val>
				</DAI>
			</DOI>
			<DOI desc="支路22_2G刀闸位置" name="DPCSO2">
				<DAI name="stVal" sAddr="GOOSEPin_EN_KI_UNIT22_SW_02M"/>
				<DAI name="dU">
					<Val>支路22_2G刀闸位置</Val>
				</DAI>
				<DAI name="ctlModel">
					<Val>0</Val>
				</DAI>
				<DAI name="sboTimeout">
					<Val>0</Val>
				</DAI>
			</DOI>
			<DOI desc="支路22_三相启动失灵开入" name="SPCSO1">
				<DAI name="stVal" sAddr="GOOSEPin_EN_KI_UNIT22_BRF_ALL"/>
				<DAI name="dU">
					<Val>支路22_三相启动失灵开入</Val>
				</DAI>
				<DAI name="ctlModel">
					<Val>0</Val>
				</DAI>
				<DAI name="sboTimeout">
					<Val>0</Val>
				</DAI>
				<DAI name="dataNs">
					<Val>SGCC MODEL:2012</Val>
				</DAI>
			</DOI>
			<DOI desc="支路22_A相启动失灵开入" name="SPCSO2">
				<DAI name="stVal" sAddr="GOOSEPin_EN_KI_UNIT22_BRF_A"/>
				<DAI name="dU">
					<Val>支路22_A相启动失灵开入</Val>
				</DAI>
				<DAI name="ctlModel">
					<Val>0</Val>
				</DAI>
				<DAI name="sboTimeout">
					<Val>0</Val>
				</DAI>
				<DAI name="dataNs">
					<Val>SGCC MODEL:2012</Val>
				</DAI>
			</DOI>
			<DOI desc="支路22_B相启动失灵开入" name="SPCSO3">
				<DAI name="stVal" sAddr="GOOSEPin_EN_KI_UNIT22_BRF_B"/>
				<DAI name="dU">
					<Val>支路22_B相启动失灵开入</Val>
				</DAI>
				<DAI name="ctlModel">
					<Val>0</Val>
				</DAI>
				<DAI name="sboTimeout">
					<Val>0</Val>
				</DAI>
				<DAI name="dataNs">
					<Val>SGCC MODEL:2012</Val>
				</DAI>
			</DOI>
			<DOI desc="支路22_C相启动失灵开入" name="SPCSO4">
				<DAI name="stVal" sAddr="GOOSEPin_EN_KI_UNIT22_BRF_C"/>
				<DAI name="dU">
					<Val>支路22_C相启动失灵开入</Val>
				</DAI>
				<DAI name="ctlModel">
					<Val>0</Val>
				</DAI>
				<DAI name="sboTimeout">
					<Val>0</Val>
				</DAI>
				<DAI name="dataNs">
					<Val>SGCC MODEL:2012</Val>
				</DAI>
			</DOI>
		</LN>
		<LN desc="23支路开入" inst="23" lnClass="GGIO" lnType="SZNR_V1.00_GGIO_GOBIN_BP2C" prefix="GOIN">
			<DOI desc="模式" name="Mod">
				<DAI name="ctlModel">
					<Val>0</Val>
				</DAI>
			</DOI>
			<DOI desc="支路23_1G刀闸位置" name="DPCSO1">
				<DAI name="stVal" sAddr="GOOSEPin_EN_KI_UNIT23_SW_01M"/>
				<DAI name="dU">
					<Val>支路23_1G刀闸位置</Val>
				</DAI>
				<DAI name="ctlModel">
					<Val>0</Val>
				</DAI>
				<DAI name="sboTimeout">
					<Val>0</Val>
				</DAI>
			</DOI>
			<DOI desc="支路23_2G刀闸位置" name="DPCSO2">
				<DAI name="stVal" sAddr="GOOSEPin_EN_KI_UNIT23_SW_02M"/>
				<DAI name="dU">
					<Val>支路23_2G刀闸位置</Val>
				</DAI>
				<DAI name="ctlModel">
					<Val>0</Val>
				</DAI>
				<DAI name="sboTimeout">
					<Val>0</Val>
				</DAI>
			</DOI>
			<DOI desc="支路23_三相启动失灵开入" name="SPCSO1">
				<DAI name="stVal" sAddr="GOOSEPin_EN_KI_UNIT23_BRF_ALL"/>
				<DAI name="dU">
					<Val>支路23_三相启动失灵开入</Val>
				</DAI>
				<DAI name="ctlModel">
					<Val>0</Val>
				</DAI>
				<DAI name="sboTimeout">
					<Val>0</Val>
				</DAI>
				<DAI name="dataNs">
					<Val>SGCC MODEL:2012</Val>
				</DAI>
			</DOI>
			<DOI desc="支路23_A相启动失灵开入" name="SPCSO2">
				<DAI name="stVal" sAddr="GOOSEPin_EN_KI_UNIT23_BRF_A"/>
				<DAI name="dU">
					<Val>支路23_A相启动失灵开入</Val>
				</DAI>
				<DAI name="ctlModel">
					<Val>0</Val>
				</DAI>
				<DAI name="sboTimeout">
					<Val>0</Val>
				</DAI>
				<DAI name="dataNs">
					<Val>SGCC MODEL:2012</Val>
				</DAI>
			</DOI>
			<DOI desc="支路23_B相启动失灵开入" name="SPCSO3">
				<DAI name="stVal" sAddr="GOOSEPin_EN_KI_UNIT23_BRF_B"/>
				<DAI name="dU">
					<Val>支路23_B相启动失灵开入</Val>
				</DAI>
				<DAI name="ctlModel">
					<Val>0</Val>
				</DAI>
				<DAI name="sboTimeout">
					<Val>0</Val>
				</DAI>
				<DAI name="dataNs">
					<Val>SGCC MODEL:2012</Val>
				</DAI>
			</DOI>
			<DOI desc="支路23_C相启动失灵开入" name="SPCSO4">
				<DAI name="stVal" sAddr="GOOSEPin_EN_KI_UNIT23_BRF_C"/>
				<DAI name="dU">
					<Val>支路23_C相启动失灵开入</Val>
				</DAI>
				<DAI name="ctlModel">
					<Val>0</Val>
				</DAI>
				<DAI name="sboTimeout">
					<Val>0</Val>
				</DAI>
				<DAI name="dataNs">
					<Val>SGCC MODEL:2012</Val>
				</DAI>
			</DOI>
		</LN>
		<LN desc="其它开入" inst="24" lnClass="GGIO" lnType="SZNR_V1.00_GGIO_GOIN_BP2C" prefix="GOIN">
			<DOI desc="模式" name="Mod">
				<DAI name="ctlModel">
					<Val>0</Val>
				</DAI>
			</DOI>
			<DOI desc="母联_手合" name="SPCSO1">
				<DAI name="stVal" sAddr="GOOSEPin_EN_KI_BUSC01_HAND"/>
				<DAI name="dU">
					<Val>母联_手合</Val>
				</DAI>
				<DAI name="ctlModel">
					<Val>0</Val>
				</DAI>
				<DAI name="sboTimeout">
					<Val>0</Val>
				</DAI>
				<DAI name="dataNs">
					<Val>SGCC MODEL:2012</Val>
				</DAI>
			</DOI>
			<DOI desc="分段1_手合" name="SPCSO2">
				<DAI name="stVal" sAddr="GOOSEPin_EN_KI_BUSC02_HAND"/>
				<DAI name="dU">
					<Val>分段1_手合</Val>
				</DAI>
				<DAI name="ctlModel">
					<Val>0</Val>
				</DAI>
				<DAI name="sboTimeout">
					<Val>0</Val>
				</DAI>
				<DAI name="dataNs">
					<Val>SGCC MODEL:2012</Val>
				</DAI>
			</DOI>
			<DOI desc="分段2_手合" name="SPCSO3">
				<DAI name="stVal" sAddr="GOOSEPin_EN_KI_BUSC03_HAND"/>
				<DAI name="dU">
					<Val>分段2_手合</Val>
				</DAI>
				<DAI name="ctlModel">
					<Val>0</Val>
				</DAI>
				<DAI name="sboTimeout">
					<Val>0</Val>
				</DAI>
				<DAI name="dataNs">
					<Val>SGCC MODEL:2012</Val>
				</DAI>
			</DOI>
			<DOI desc="母联_旁路跨条" name="SPCSO4">
				<DAI name="stVal" sAddr="GOOSEPin_EN_KI_BUSC01_PANGKUA"/>
				<DAI name="dU">
					<Val>母联_旁路跨条</Val>
				</DAI>
				<DAI name="ctlModel">
					<Val>0</Val>
				</DAI>
				<DAI name="sboTimeout">
					<Val>0</Val>
				</DAI>
				<DAI name="dataNs">
					<Val>SGCC MODEL:2012</Val>
				</DAI>
			</DOI>
		</LN>
	</LDevice>
</Server>
